        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo,  hci(W/m2K),          EF,  hco(W/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,     Qmod(W),  MassLiq(g),  MassVap(g),  MassTot(g),  mdot(kg/h),
  1,  1,  1,    60.536,    27.589,  1121.950,  1117.706,   441.235,   413.709,     1.000,     1.000,    21.833,    26.760,     0.696,     0.518,   325.957,     1.000,    68.234,    13.561,     0.012,     0.850,    43.600, 74155.484,     0.000,   131.282,     0.000,     2.790,     2.790,    17.170,
  1,  1,  2,    27.589,    26.533,  1117.706,  1087.974,   413.709,   236.949,     1.000,     0.026,    21.833,    26.153,     0.696,     0.537, 11490.105,     6.633,    68.235,     6.409,     0.006,     0.445,   383.999, 37971.883,  2827.373,   840.895,    80.849,    16.855,    97.705,    17.170,
  1,  1,  3,    26.533,    21.873,  1087.974,  1084.443,   236.949,   226.384,     0.026,     0.000,    21.833,    21.992,     0.696,     0.690,   402.552,     1.000,    68.235,    86.040,     0.043,     0.621,   962.032,     0.000,  5818.030,    26.735,   358.499,     3.123,   361.622,    17.170,
  1,  1,  4,    21.873,    21.833,  1084.443,  1081.449,   226.384,   226.335,     0.000,     0.000,    21.833,    21.835,     0.696,     0.696,   402.420,     1.000,    68.235,   172.115,     0.085,     1.242,  1203.570,     0.000,  5810.754,     0.236,   368.316,     0.000,   368.316,    17.170,
  1,  1,  5,    21.833,    21.833,  1081.449,  1079.020,   226.335,   226.335,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   402.310,     1.000,    68.235,   172.147,     0.085,     1.242,  1203.633,     0.000,  5804.721,     0.001,   298.979,     0.000,   298.979,    17.170,
  1,  1,  6,    21.833,    21.833,  1079.020,  1077.155,   226.335,   226.335,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   402.224,     1.000,    68.235,   172.141,     0.085,     1.242,  1203.621,     0.000,  5799.952,     0.000,   229.579,     0.000,   229.579,    17.170,
  1,  1,  7,    21.833,    21.833,  1077.155,  1075.855,   226.335,   226.335,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   402.160,     1.000,    68.235,   172.136,     0.085,     1.242,  1203.612,     0.000,  5796.442,     0.000,   160.131,     0.000,   160.131,    17.170,
  1,  1,  8,    21.833,    21.833,  1075.855,  1075.119,   226.335,   226.335,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   402.119,     1.000,    68.235,   172.133,     0.085,     1.242,  1203.606,     0.000,  5794.186,     0.000,    90.646,     0.000,    90.646,    17.170,
  1,  1,  9,    21.833,    21.833,  1075.119,  1074.947,   226.335,   226.335,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   402.101,     1.000,    68.235,   172.131,     0.085,     1.242,  1203.603,     0.000,  5793.181,     0.000,    21.140,     0.000,    21.140,    17.170,
  1,  1, 10,    60.536,    21.833,  1121.950,  1074.947,   441.235,   226.335,     1.000,     0.000,    21.833,    21.833,     0.696,     0.696,     0.000,     0.000,     0.000,    93.217,     0.049,     1.025,   621.685,     0.000,     0.000,     0.000,     0.000,     0.051,     0.051,    17.170,
  1,  2,  1,    43.113,    43.098,  1653.669,  1653.092,   385.886,   375.538,     0.811,     0.747,    22.498,    33.128,     0.669,     0.360, 12794.129,     6.541,    66.936,     0.000,     0.000,     0.000,    90.619, 58750.289,  1546.235,    53.794,     0.914,     0.355,     1.268,    17.170,
  1,  2,  2,    43.098,    43.084,  1653.092,  1652.549,   375.538,   365.266,     0.747,     0.684,    22.610,    33.161,     0.665,     0.359, 12504.496,     6.541,    66.938,     0.000,     0.000,     0.000,    97.909, 53982.828,  2033.447,    53.398,     1.025,     0.348,     1.372,    17.170,
  1,  2,  3,    43.084,    43.072,  1652.549,  1652.048,   365.266,   355.087,     0.684,     0.622,    22.740,    33.195,     0.660,     0.359, 12042.026,     6.541,    66.941,     0.000,     0.000,     0.000,   106.408, 49254.793,  2516.126,    52.912,     1.137,     0.340,     1.477,    17.170,
  1,  2,  4,    43.072,    43.060,  1652.048,  1651.594,   355.087,   345.019,     0.622,     0.560,    22.890,    33.232,     0.654,     0.358, 11462.942,     6.541,    66.945,     0.000,     0.000,     0.000,   116.423, 44573.793,  2993.732,    52.338,     1.255,     0.333,     1.587,    17.170,
  1,  2,  5,    43.060,    43.050,  1651.594,  1651.188,   345.019,   335.080,     0.560,     0.499,    23.064,    33.273,     0.648,     0.358, 10795.778,     6.541,    66.949,     0.000,     0.000,     0.000,   128.376, 39947.883,  3465.537,    51.667,     1.380,     0.324,     1.705,    17.170,
  1,  2,  6,    43.050,    43.041,  1651.188,  1650.831,   335.080,   325.291,     0.499,     0.439,    23.265,    33.319,     0.641,     0.357, 10056.600,     6.541,    66.953,     0.000,     0.000,     0.000,   142.852, 35386.137,  3930.662,    50.885,     1.518,     0.315,     1.834,    17.170,
  1,  2,  7,    43.041,    43.033,  1650.831,  1650.523,   325.291,   315.677,     0.439,     0.380,    23.495,    33.370,     0.633,     0.357,  9254.908,     6.541,    66.958,     0.000,     0.000,     0.000,   160.692, 30898.908,  4388.093,    49.977,     1.672,     0.305,     1.977,    17.170,
  1,  2,  8,    43.033,    43.026,  1650.523,  1650.260,   315.677,   306.266,     0.380,     0.323,    23.759,    33.424,     0.624,     0.356,  8397.908,     6.541,    66.965,     0.000,     0.000,     0.000,   183.143, 26507.004,  4835.735,    48.921,     1.847,     0.294,     2.141,    17.170,
  1,  2,  9,    43.026,    43.021,  1650.260,  1650.043,   306.266,   297.881,     0.323,     0.271,    25.703,    34.310,     0.568,     0.347,  7525.623,     6.541,    67.016,     0.000,     0.000,     0.000,   210.501, 22392.117,  5255.130,    43.588,     2.041,     0.282,     2.322,    17.170,
  1,  2, 10,    43.021,    43.015,  1650.043,  1649.805,   297.881,   290.022,     0.271,     0.223,    26.602,    34.667,     0.546,     0.345,  6663.646,     6.541,    67.042,     0.000,     0.000,     0.000,   243.886, 18636.391,  5637.811,    40.852,     2.669,     0.317,     2.986,    17.170,
  1,  3,  1,    43.015,    43.011,  1649.805,  1649.651,   290.022,   280.393,     0.223,     0.164,    22.513,    32.404,     0.668,     0.375,  5651.939,     6.541,    66.935,     0.000,     0.000,     0.000,   295.792, 14592.592,  6049.750,    50.055,     2.539,     0.250,     2.788,    17.170,
  1,  3,  2,    43.011,    43.008,  1649.651,  1649.531,   280.393,   271.021,     0.164,     0.106,    22.414,    32.042,     0.672,     0.382,  4425.009,     6.541,    66.934,     0.000,     0.000,     0.000,   383.118, 10198.068,  6497.586,    48.721,     2.955,     0.223,     3.178,    17.170,
  1,  3,  3,    43.008,    43.005,  1649.531,  1649.434,   271.021,   261.976,     0.106,     0.051,    22.330,    31.621,     0.676,     0.392,  3456.889,     6.541,    66.932,     0.000,     0.000,     0.000,   538.504,  5937.247,  6931.803,    47.018,     3.553,     0.184,     3.738,    17.170,
  1,  3,  4,    43.005,    42.702,  1649.434,  1649.385,   261.976,   253.257,     0.051,     0.000,    22.257,    31.213,     0.679,     0.401,   454.552,     1.000,    66.930,    67.475,     0.038,     0.679,   878.228,     0.000,  7693.234,    45.326,   -75.908,     5.275,   -70.633,    17.170,
  1,  3,  5,    42.702,    39.877,  1649.385,  1649.327,   253.257,   249.452,     0.000,     0.000,    22.195,    26.103,     0.681,     0.539,   454.550,     1.000,    66.930,   137.479,     0.076,     1.346,  1123.343,     0.000,  7693.106,    19.780,     6.425,     0.000,     6.425,    17.170,
  1,  3,  6,    39.877,    37.394,  1649.327,  1649.269,   249.452,   246.161,     0.000,     0.000,    22.142,    25.522,     0.683,     0.558,   454.547,     1.000,    66.928,   142.250,     0.078,     1.326,  1135.828,     0.000,  7692.969,    17.105,     6.425,     0.000,     6.425,    17.170,
  1,  3,  7,    37.394,    35.228,  1649.269,  1649.211,   246.161,   243.323,     0.000,     0.000,    22.097,    25.012,     0.685,     0.575,   454.545,     1.000,    66.928,   146.465,     0.079,     1.311,  1146.417,     0.000,  7692.831,    14.755,     6.425,     0.000,     6.425,    17.170,
  1,  3,  8,    35.228,    33.345,  1649.211,  1649.153,   243.323,   240.879,     0.000,     0.000,    22.058,    24.568,     0.687,     0.590,   454.543,     1.000,    66.926,   150.168,     0.080,     1.298,  1155.413,     0.000,  7692.693,    12.702,     6.425,     0.000,     6.425,    17.170,
  1,  3,  9,    33.345,    31.714,  1649.153,  1649.095,   240.879,   238.779,     0.000,     0.000,    22.025,    24.182,     0.688,     0.604,   454.540,     1.000,    66.926,   153.408,     0.081,     1.287,  1163.060,     0.000,  7692.555,    10.918,     6.425,     0.000,     6.425,    17.170,
  1,  3, 10,    31.714,    30.304,  1649.095,  1649.032,   238.779,   236.976,     0.000,     0.000,    21.997,    23.849,     0.689,     0.616,   454.538,     1.000,    66.926,   156.235,     0.081,     1.279,  1169.565,     0.000,  7692.410,     9.373,     7.609,     0.000,     7.609,    17.170,
  1,  4,  1,    30.304,    29.870,  1649.032,  1648.973,   236.976,   236.422,     0.000,     0.000,    27.321,    27.889,     0.531,     0.514,   454.535,     1.000,    67.065,   157.960,     0.082,     1.274,  1173.469,     0.000,  7692.265,     2.879,     6.425,     0.000,     6.425,    17.170,
  1,  4,  2,    29.870,    29.498,  1648.973,  1648.915,   236.422,   235.951,     0.000,     0.000,    27.331,    27.814,     0.531,     0.516,   454.533,     1.000,    67.066,   158.718,     0.082,     1.272,  1175.157,     0.000,  7692.126,     2.450,     6.426,     0.000,     6.426,    17.170,
  1,  4,  3,    29.498,    29.181,  1648.915,  1648.857,   235.951,   235.549,     0.000,     0.000,    27.332,    27.745,     0.531,     0.518,   454.531,     1.000,    67.066,   159.368,     0.082,     1.270,  1176.590,     0.000,  7691.988,     2.090,     6.426,     0.000,     6.426,    17.170,
  1,  4,  4,    29.181,    28.899,  1648.857,  1648.798,   235.549,   235.190,     0.000,     0.000,    27.252,    27.619,     0.533,     0.521,   454.528,     1.000,    67.063,   159.935,     0.082,     1.268,  1177.836,     0.000,  7691.849,     1.862,     6.426,     0.000,     6.426,    17.170,
  1,  4,  5,    28.899,    28.562,  1648.798,  1648.740,   235.190,   234.763,     0.000,     0.000,    26.596,    27.034,     0.547,     0.533,   454.526,     1.000,    67.043,   160.520,     0.082,     1.267,  1179.125,     0.000,  7691.710,     2.222,     6.426,     0.000,     6.426,    17.170,
  1,  4,  6,    28.562,    27.915,  1648.740,  1648.682,   234.763,   233.943,     0.000,     0.000,    24.145,    24.987,     0.612,     0.582,   454.524,     1.000,    66.975,   161.451,     0.083,     1.264,  1181.168,     0.000,  7691.570,     4.260,     6.426,     0.000,     6.426,    17.170,
  1,  4,  7,    27.915,    27.429,  1648.682,  1648.623,   233.943,   233.332,     0.000,     0.000,    24.620,    25.248,     0.598,     0.576,   454.521,     1.000,    66.986,   162.528,     0.083,     1.261,  1183.502,     0.000,  7691.432,     3.178,     6.426,     0.000,     6.426,    17.170,
  1,  4,  8,    27.429,    27.102,  1648.623,  1648.565,   233.332,   232.921,     0.000,     0.000,    25.218,    25.639,     0.581,     0.567,   454.519,     1.000,    67.004,   163.305,     0.083,     1.260,  1185.159,     0.000,  7691.292,     2.133,     6.426,     0.000,     6.426,    17.170,
  1,  4,  9,    27.102,    26.936,  1648.565,  1648.506,   232.921,   232.712,     0.000,     0.000,    25.973,    26.188,     0.562,     0.554,   454.517,     1.000,    67.024,   163.776,     0.083,     1.258,  1186.165,     0.000,  7691.154,     1.090,     6.426,     0.000,     6.426,    17.170,
  1,  4, 10,    26.936,    26.934,  1648.506,  1648.443,   232.712,   232.710,     0.000,     0.000,    26.927,    26.928,     0.540,     0.539,   454.514,     1.000,    67.053,   163.937,     0.083,     1.258,  1186.508,     0.000,  7691.009,     0.009,     7.610,     0.000,     7.610,    17.170,
  1,  5,  1,    26.934,    26.182,  1648.443,  1648.384,   232.710,   231.764,     0.000,     0.000,    21.834,    22.806,     0.696,     0.656,   454.512,     1.000,    66.923,   164.658,     0.083,     1.256,  1188.045,     0.000,  7690.864,     4.919,     6.426,     0.000,     6.426,    17.170,
  1,  5,  2,    26.182,    25.538,  1648.384,  1648.325,   231.764,   230.957,     0.000,     0.000,    21.834,    22.663,     0.696,     0.662,   454.509,     1.000,    66.923,   166.000,     0.084,     1.253,  1190.880,     0.000,  7690.725,     4.194,     6.426,     0.000,     6.426,    17.170,
  1,  5,  3,    25.538,    24.988,  1648.325,  1648.267,   230.957,   230.270,     0.000,     0.000,    21.834,    22.540,     0.696,     0.667,   454.507,     1.000,    66.923,   167.155,     0.084,     1.250,  1193.281,     0.000,  7690.585,     3.572,     6.426,     0.000,     6.426,    17.170,
  1,  5,  4,    24.988,    24.519,  1648.267,  1648.208,   230.270,   229.685,     0.000,     0.000,    21.834,    22.435,     0.696,     0.671,   454.505,     1.000,    66.923,   168.142,     0.084,     1.248,  1195.323,     0.000,  7690.445,     3.041,     6.426,     0.000,     6.426,    17.170,
  1,  5,  5,    24.519,    24.120,  1648.208,  1648.149,   229.685,   229.187,     0.000,     0.000,    21.834,    22.346,     0.696,     0.675,   454.502,     1.000,    66.922,   168.983,     0.084,     1.246,  1197.062,     0.000,  7690.305,     2.590,     6.426,     0.000,     6.426,    17.170,
  1,  5,  6,    24.120,    23.779,  1648.149,  1648.090,   229.187,   228.762,     0.000,     0.000,    21.834,    22.270,     0.696,     0.678,   454.500,     1.000,    66.923,   169.703,     0.085,     1.244,  1198.538,     0.000,  7690.166,     2.205,     6.426,     0.000,     6.426,    17.170,
  1,  5,  7,    23.779,    23.488,  1648.090,  1648.031,   228.762,   228.402,     0.000,     0.000,    21.834,    22.204,     0.696,     0.681,   454.498,     1.000,    66.922,   170.323,     0.085,     1.243,  1199.789,     0.000,  7690.025,     1.876,     6.426,     0.000,     6.426,    17.170,
  1,  5,  8,    23.488,    23.240,  1648.031,  1647.973,   228.402,   228.095,     0.000,     0.000,    21.834,    22.149,     0.696,     0.683,   454.495,     1.000,    66.922,   170.852,     0.085,     1.242,  1200.851,     0.000,  7689.886,     1.595,     6.426,     0.000,     6.426,    17.170,
  1,  5,  9,    23.240,    23.030,  1647.973,  1647.914,   228.095,   227.834,     0.000,     0.000,    21.834,    22.102,     0.696,     0.685,   454.493,     1.000,    66.923,   171.303,     0.085,     1.241,  1201.754,     0.000,  7689.746,     1.357,     6.426,     0.000,     6.426,    17.170,
  1,  5, 10,    23.030,    22.851,  1647.914,  1647.850,   227.834,   227.612,     0.000,     0.000,    21.834,    22.062,     0.696,     0.687,   454.490,     1.000,    66.923,   171.685,     0.085,     1.240,  1202.522,     0.000,  7689.600,     1.154,     7.610,     0.000,     7.610,    17.170,
  1,  6,  1,    22.851,    23.524,  1647.850,  1647.791,   227.612,   228.447,     0.000,     0.000,    27.349,    26.492,     0.530,     0.557,   454.488,     1.000,    67.066,   171.199,     0.085,     1.241,  1201.547,     0.000,  7689.453,    -4.340,     6.426,     0.000,     6.426,    17.170,
  1,  6,  2,    23.524,    24.098,  1647.791,  1647.732,   228.447,   229.159,     0.000,     0.000,    27.363,    26.632,     0.530,     0.553,   454.485,     1.000,    67.066,   169.974,     0.085,     1.243,  1199.083,     0.000,  7689.313,    -3.704,     6.426,     0.000,     6.426,    17.170,
  1,  6,  3,    24.098,    24.584,  1647.732,  1647.673,   229.159,   229.766,     0.000,     0.000,    27.370,    26.747,     0.529,     0.549,   454.483,     1.000,    67.066,   168.940,     0.084,     1.246,  1196.972,     0.000,  7689.173,    -3.157,     6.426,     0.000,     6.426,    17.170,
  1,  6,  4,    24.584,    24.987,  1647.673,  1647.614,   229.766,   230.270,     0.000,     0.000,    27.296,    26.779,     0.531,     0.547,   454.481,     1.000,    67.064,   168.077,     0.084,     1.248,  1195.189,     0.000,  7689.034,    -2.616,     6.426,     0.000,     6.426,    17.170,
  1,  6,  5,    24.987,    25.234,  1647.614,  1647.555,   230.270,   230.578,     0.000,     0.000,    26.647,    26.331,     0.545,     0.555,   454.478,     1.000,    67.043,   167.447,     0.084,     1.249,  1193.886,     0.000,  7688.894,    -1.602,     6.426,     0.000,     6.426,    17.170,
  1,  6,  6,    25.234,    25.081,  1647.555,  1647.497,   230.578,   230.387,     0.000,     0.000,    24.206,    24.402,     0.609,     0.602,   454.476,     1.000,    66.976,   167.356,     0.084,     1.250,  1193.697,     0.000,  7688.754,     0.992,     6.426,     0.000,     6.426,    17.170,
  1,  6,  7,    25.081,    25.023,  1647.497,  1647.438,   230.387,   230.315,     0.000,     0.000,    24.691,    24.766,     0.595,     0.592,   454.474,     1.000,    66.988,   167.560,     0.084,     1.249,  1194.120,     0.000,  7688.615,     0.376,     6.427,     0.000,     6.427,    17.170,
  1,  6,  8,    25.023,    25.065,  1647.438,  1647.379,   230.315,   230.366,     0.000,     0.000,    25.301,    25.248,     0.577,     0.579,   454.471,     1.000,    67.004,   167.576,     0.084,     1.249,  1194.153,     0.000,  7688.476,    -0.268,     6.427,     0.000,     6.427,    17.170,
  1,  6,  9,    25.065,    25.214,  1647.379,  1647.321,   230.366,   230.553,     0.000,     0.000,    26.070,    25.879,     0.557,     0.564,   454.469,     1.000,    67.025,   167.391,     0.084,     1.250,  1193.770,     0.000,  7688.335,    -0.970,     6.427,     0.000,     6.427,    17.170,
  1,  6, 10,    25.214,    25.486,  1647.321,  1647.257,   230.553,   230.892,     0.000,     0.000,    27.041,    26.693,     0.535,     0.546,   454.466,     1.000,    67.054,   166.983,     0.084,     1.250,  1192.925,     0.000,  7688.190,    -1.763,     7.611,     0.000,     7.611,    17.170,
  1,  7,  1,    25.486,    25.030,  1647.257,  1647.198,   230.892,   230.324,     0.000,     0.000,    22.421,    23.005,     0.672,     0.649,   454.464,     1.000,    66.934,   167.161,     0.084,     1.250,  1193.293,     0.000,  7688.045,     2.956,     6.427,     0.000,     6.427,    17.170,
  1,  7,  2,    25.030,    24.630,  1647.198,  1647.139,   230.324,   229.824,     0.000,     0.000,    22.335,    22.849,     0.676,     0.655,   454.462,     1.000,    66.932,   167.990,     0.084,     1.248,  1195.008,     0.000,  7687.906,     2.599,     6.427,     0.000,     6.427,    17.170,
  1,  7,  3,    24.630,    24.278,  1647.139,  1647.081,   229.824,   229.384,     0.000,     0.000,    22.262,    22.714,     0.679,     0.660,   454.459,     1.000,    66.931,   168.719,     0.084,     1.246,  1196.516,     0.000,  7687.766,     2.283,     6.427,     0.000,     6.427,    17.170,
  1,  7,  4,    24.278,    23.969,  1647.081,  1647.022,   229.384,   228.999,     0.000,     0.000,    22.200,    22.596,     0.681,     0.665,   454.457,     1.000,    66.929,   169.359,     0.085,     1.245,  1197.839,     0.000,  7687.626,     2.005,     6.427,     0.000,     6.427,    17.170,
  1,  7,  5,    23.969,    23.697,  1647.022,  1646.963,   228.999,   228.660,     0.000,     0.000,    22.146,    22.494,     0.683,     0.669,   454.454,     1.000,    66.929,   169.927,     0.085,     1.244,  1198.995,     0.000,  7687.486,     1.758,     6.427,     0.000,     6.427,    17.170,
  1,  7,  6,    23.697,    23.458,  1646.963,  1646.904,   228.660,   228.364,     0.000,     0.000,    22.100,    22.405,     0.685,     0.673,   454.452,     1.000,    66.927,   170.430,     0.085,     1.242,  1200.004,     0.000,  7687.347,     1.540,     6.427,     0.000,     6.427,    17.170,
  1,  7,  7,    23.458,    23.249,  1646.904,  1646.845,   228.364,   228.105,     0.000,     0.000,    22.061,    22.327,     0.687,     0.676,   454.450,     1.000,    66.927,   170.870,     0.085,     1.242,  1200.887,     0.000,  7687.207,     1.347,     6.427,     0.000,     6.427,    17.170,
  1,  7,  8,    23.249,    23.066,  1646.845,  1646.786,   228.105,   227.879,     0.000,     0.000,    22.028,    22.260,     0.688,     0.678,   454.447,     1.000,    66.926,   171.255,     0.085,     1.241,  1201.660,     0.000,  7687.067,     1.178,     6.427,     0.000,     6.427,    17.170,
  1,  7,  9,    23.066,    22.907,  1646.786,  1646.728,   227.879,   227.681,     0.000,     0.000,    21.999,    22.202,     0.689,     0.681,   454.445,     1.000,    66.925,   171.592,     0.085,     1.240,  1202.335,     0.000,  7686.927,     1.029,     6.427,     0.000,     6.427,    17.170,
  1,  7, 10,    22.907,    22.767,  1646.728,  1646.664,   227.681,   227.508,     0.000,     0.000,    21.975,    22.152,     0.690,     0.683,   454.442,     1.000,    66.925,   171.885,     0.085,     1.239,  1202.924,     0.000,  7686.781,     0.899,     7.611,     0.000,     7.611,    17.170,
  1,  8,  1,    22.767,    22.726,  1646.664,  1646.605,   227.508,   227.457,     0.000,     0.000,    22.494,    22.546,     0.669,     0.667,   454.440,     1.000,    66.935,   172.062,     0.085,     1.239,  1203.280,     0.000,  7686.635,     0.264,     6.427,     0.000,     6.427,    17.170,
  1,  8,  2,    22.726,    22.708,  1646.605,  1646.546,   227.457,   227.434,     0.000,     0.000,    22.605,    22.628,     0.665,     0.664,   454.438,     1.000,    66.938,   172.120,     0.085,     1.239,  1203.396,     0.000,  7686.495,     0.117,     6.427,     0.000,     6.427,    17.170,
  1,  8,  3,    22.708,    22.712,  1646.546,  1646.487,   227.434,   227.439,     0.000,     0.000,    22.734,    22.729,     0.660,     0.660,   454.435,     1.000,    66.941,   172.134,     0.085,     1.239,  1203.424,     0.000,  7686.355,    -0.025,     6.427,     0.000,     6.427,    17.170,
  1,  8,  4,    22.712,    22.738,  1646.487,  1646.428,   227.439,   227.471,     0.000,     0.000,    22.883,    22.851,     0.655,     0.656,   454.433,     1.000,    66.945,   172.105,     0.085,     1.239,  1203.365,     0.000,  7686.216,    -0.165,     6.427,     0.000,     6.427,    17.170,
  1,  8,  5,    22.738,    22.785,  1646.428,  1646.369,   227.471,   227.530,     0.000,     0.000,    23.056,    22.995,     0.648,     0.651,   454.430,     1.000,    66.949,   172.033,     0.085,     1.239,  1203.220,     0.000,  7686.075,    -0.307,     6.427,     0.000,     6.427,    17.170,
  1,  8,  6,    22.785,    22.856,  1646.369,  1646.310,   227.530,   227.617,     0.000,     0.000,    23.255,    23.166,     0.641,     0.645,   454.428,     1.000,    66.953,   171.917,     0.085,     1.239,  1202.987,     0.000,  7685.935,    -0.453,     6.427,     0.000,     6.427,    17.170,
  1,  8,  7,    22.856,    22.950,  1646.310,  1646.251,   227.617,   227.734,     0.000,     0.000,    23.484,    23.364,     0.633,     0.638,   454.426,     1.000,    66.958,   171.755,     0.085,     1.240,  1202.663,     0.000,  7685.795,    -0.606,     6.427,     0.000,     6.427,    17.170,
  1,  8,  8,    22.950,    23.069,  1646.251,  1646.192,   227.734,   227.881,     0.000,     0.000,    23.745,    23.594,     0.625,     0.630,   454.423,     1.000,    66.964,   171.545,     0.085,     1.240,  1202.242,     0.000,  7685.656,    -0.767,     6.427,     0.000,     6.427,    17.170,
  1,  8,  9,    23.069,    23.460,  1646.192,  1646.133,   227.881,   228.367,     0.000,     0.000,    25.687,    25.188,     0.569,     0.586,   454.421,     1.000,    67.016,   171.043,     0.085,     1.241,  1201.234,     0.000,  7685.516,    -2.526,     6.427,     0.000,     6.427,    17.170,
  1,  8, 10,    23.460,    23.928,  1646.133,  1646.074,   228.367,   228.947,     0.000,     0.000,    26.583,    25.988,     0.547,     0.567,   454.419,     1.000,    67.042,   170.198,     0.085,     1.243,  1199.539,     0.000,  7685.375,    -3.012,     7.612,     0.000,     7.612,    17.170,
  2,  1,  1,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.971,     1.000,    67.065,    14.304,     0.013,     0.809,    39.767, 75392.094,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  2,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.942,     1.000,    67.065,    14.304,     0.013,     0.809,    39.767, 75395.336,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  3,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.915,     1.000,    67.064,    14.304,     0.013,     0.809,    39.767, 75398.367,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  4,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.890,     1.000,    67.063,    14.304,     0.013,     0.809,    39.767, 75401.211,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  5,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.866,     1.000,    67.062,    14.304,     0.013,     0.809,    39.767, 75403.906,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  6,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   390.844,     1.000,    67.060,    14.304,     0.013,     0.809,    39.767, 75406.469,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  7,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,  4822.288,     6.540,    67.059,    14.304,     0.013,     0.809,    39.767, 73897.820,   154.584,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  8,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,  8023.749,     6.540,    67.057,    14.304,     0.013,     0.809,    39.767, 70554.906,   330.537,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1,  9,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 12428.700,     6.540,    67.053,    14.304,     0.013,     0.809,    39.767, 66855.789,   719.193,     0.000,     0.000,     0.274,     0.274,    17.170,
  2,  1, 10,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 12816.551,     6.540,    67.047,    14.304,     0.013,     0.809,    39.767, 63067.855,  1107.831,     0.000,     0.000,     0.325,     0.325,    17.170,
  2,  2,  1,    43.113,    43.098,  1653.668,  1653.090,   385.897,   375.551,     0.811,     0.747,    22.498,    33.128,     0.669,     0.360, 12796.125,     6.540,    66.936,     0.000,     0.000,     0.000,    90.612, 58768.852,  1546.016,    53.795,     0.913,     0.355,     1.268,    17.170,
  2,  2,  2,    43.098,    43.084,  1653.090,  1652.547,   375.551,   365.281,     0.747,     0.684,    22.610,    33.161,     0.665,     0.359, 12506.786,     6.540,    66.938,     0.000,     0.000,     0.000,    97.899, 54001.332,  2033.234,    53.398,     1.025,     0.348,     1.372,    17.170,
  2,  2,  3,    43.084,    43.071,  1652.547,  1652.046,   365.281,   355.104,     0.684,     0.622,    22.740,    33.195,     0.660,     0.359, 12044.557,     6.540,    66.941,     0.000,     0.000,     0.000,   106.393, 49273.262,  2515.916,    52.913,     1.137,     0.340,     1.477,    17.170,
  2,  2,  4,    43.071,    43.060,  1652.046,  1651.591,   355.104,   345.038,     0.622,     0.560,    22.890,    33.232,     0.654,     0.358, 11465.709,     6.540,    66.945,     0.000,     0.000,     0.000,   116.403, 44592.219,  2993.530,    52.339,     1.254,     0.333,     1.587,    17.170,
  2,  2,  5,    43.060,    43.050,  1651.591,  1651.185,   345.038,   335.101,     0.560,     0.499,    23.064,    33.273,     0.648,     0.358, 10798.745,     6.540,    66.949,     0.000,     0.000,     0.000,   128.348, 39966.238,  3465.336,    51.667,     1.380,     0.324,     1.704,    17.170,
  2,  2,  6,    43.050,    43.041,  1651.185,  1650.828,   335.101,   325.314,     0.499,     0.439,    23.265,    33.320,     0.641,     0.357, 10059.790,     6.540,    66.953,     0.000,     0.000,     0.000,   142.815, 35404.426,  3930.469,    50.886,     1.518,     0.315,     1.833,    17.170,
  2,  2,  7,    43.041,    43.033,  1650.828,  1650.519,   325.314,   315.702,     0.439,     0.380,    23.495,    33.370,     0.633,     0.357,  9258.321,     6.540,    66.958,     0.000,     0.000,     0.000,   160.641, 30917.119,  4387.904,    49.979,     1.672,     0.305,     1.977,    17.170,
  2,  2,  8,    43.033,    43.026,  1650.519,  1650.257,   315.702,   306.293,     0.380,     0.323,    23.759,    33.424,     0.624,     0.356,  8401.575,     6.540,    66.965,     0.000,     0.000,     0.000,   183.071, 26525.123,  4835.558,    48.921,     1.846,     0.294,     2.141,    17.170,
  2,  2,  9,    43.026,    43.021,  1650.257,  1650.039,   306.293,   297.910,     0.323,     0.271,    25.703,    34.310,     0.568,     0.347,  7529.560,     6.540,    67.016,     0.000,     0.000,     0.000,   210.399, 22410.119,  5254.967,    43.589,     2.040,     0.282,     2.322,    17.170,
  2,  2, 10,    43.021,    43.015,  1650.039,  1649.801,   297.910,   290.052,     0.271,     0.223,    26.602,    34.667,     0.546,     0.345,  6667.842,     6.540,    67.042,     0.000,     0.000,     0.000,   243.744, 18654.209,  5637.658,    40.855,     2.668,     0.317,     2.985,    17.170,
  2,  3,  1,    43.015,    43.011,  1649.801,  1649.647,   290.052,   280.425,     0.223,     0.164,    22.513,    32.405,     0.668,     0.375,  5656.476,     6.540,    66.935,     0.000,     0.000,     0.000,   295.572, 14610.092,  6049.629,    50.060,     2.538,     0.250,     2.787,    17.170,
  2,  3,  2,    43.011,    43.008,  1649.647,  1649.526,   280.425,   271.053,     0.164,     0.107,    22.414,    32.043,     0.672,     0.382,  4430.005,     6.540,    66.934,     0.000,     0.000,     0.000,   382.737, 10215.006,  6497.526,    48.729,     2.953,     0.223,     3.176,    17.170,
  2,  3,  3,    43.008,    43.005,  1649.526,  1649.430,   271.053,   262.009,     0.107,     0.051,    22.330,    31.621,     0.676,     0.392,  3458.664,     6.540,    66.932,     0.000,     0.000,     0.000,   537.716,  5953.636,  6931.794,    47.023,     3.551,     0.185,     3.735,    17.170,
  2,  3,  4,    43.005,    42.719,  1649.430,  1649.381,   262.009,   253.279,     0.051,     0.000,    22.257,    31.226,     0.679,     0.401,   454.632,     1.000,    66.930,    67.460,     0.038,     0.679,   877.644,     0.000,  7694.932,    45.389,   -75.988,     5.281,   -70.707,    17.170,
  2,  3,  5,    42.719,    39.892,  1649.381,  1649.323,   253.279,   249.472,     0.000,     0.000,    22.195,    26.107,     0.681,     0.539,   454.630,     1.000,    66.930,   137.450,     0.076,     1.347,  1123.266,     0.000,  7694.804,    19.798,     6.425,     0.000,     6.425,    17.170,
  2,  3,  6,    39.892,    37.408,  1649.323,  1649.265,   249.472,   246.179,     0.000,     0.000,    22.142,    25.525,     0.683,     0.558,   454.628,     1.000,    66.928,   142.224,     0.078,     1.326,  1135.763,     0.000,  7694.666,    17.122,     6.425,     0.000,     6.425,    17.170,
  2,  3,  7,    37.408,    35.240,  1649.265,  1649.207,   246.179,   243.338,     0.000,     0.000,    22.097,    25.015,     0.685,     0.575,   454.626,     1.000,    66.928,   146.442,     0.079,     1.311,  1146.360,     0.000,  7694.528,    14.769,     6.425,     0.000,     6.425,    17.170,
  2,  3,  8,    35.240,    33.355,  1649.207,  1649.149,   243.338,   240.893,     0.000,     0.000,    22.058,    24.570,     0.687,     0.590,   454.623,     1.000,    66.926,   150.148,     0.080,     1.298,  1155.364,     0.000,  7694.390,    12.715,     6.425,     0.000,     6.425,    17.170,
  2,  3,  9,    33.355,    31.724,  1649.149,  1649.091,   240.893,   238.791,     0.000,     0.000,    22.025,    24.185,     0.688,     0.604,   454.621,     1.000,    66.926,   153.390,     0.081,     1.287,  1163.018,     0.000,  7694.252,    10.929,     6.425,     0.000,     6.425,    17.170,
  2,  3, 10,    31.724,    30.312,  1649.091,  1649.027,   238.791,   236.986,     0.000,     0.000,    21.997,    23.851,     0.689,     0.616,   454.618,     1.000,    66.926,   156.219,     0.081,     1.279,  1169.528,     0.000,  7694.108,     9.383,     7.609,     0.000,     7.609,    17.170,
  2,  4,  1,    30.312,    29.877,  1649.027,  1648.969,   236.986,   236.431,     0.000,     0.000,    27.321,    27.891,     0.531,     0.514,   454.616,     1.000,    67.065,   157.946,     0.082,     1.274,  1173.438,     0.000,  7693.963,     2.887,     6.425,     0.000,     6.425,    17.170,
  2,  4,  2,    29.877,    29.504,  1648.969,  1648.911,   236.431,   235.958,     0.000,     0.000,    27.331,    27.816,     0.531,     0.516,   454.614,     1.000,    67.066,   158.706,     0.082,     1.272,  1175.131,     0.000,  7693.823,     2.457,     6.426,     0.000,     6.426,    17.170,
  2,  4,  3,    29.504,    29.186,  1648.911,  1648.852,   235.958,   235.555,     0.000,     0.000,    27.332,    27.746,     0.531,     0.518,   454.611,     1.000,    67.066,   159.358,     0.082,     1.270,  1176.567,     0.000,  7693.685,     2.096,     6.426,     0.000,     6.426,    17.170,
  2,  4,  4,    29.186,    28.903,  1648.852,  1648.794,   235.555,   235.196,     0.000,     0.000,    27.252,    27.620,     0.533,     0.521,   454.609,     1.000,    67.063,   159.926,     0.082,     1.268,  1177.816,     0.000,  7693.546,     1.867,     6.426,     0.000,     6.426,    17.170,
  2,  4,  5,    28.903,    28.565,  1648.794,  1648.736,   235.196,   234.768,     0.000,     0.000,    26.596,    27.035,     0.547,     0.533,   454.607,     1.000,    67.043,   160.512,     0.082,     1.267,  1179.107,     0.000,  7693.407,     2.227,     6.426,     0.000,     6.426,    17.170,
  2,  4,  6,    28.565,    27.918,  1648.736,  1648.677,   234.768,   233.947,     0.000,     0.000,    24.145,    24.988,     0.612,     0.582,   454.604,     1.000,    66.974,   161.444,     0.083,     1.264,  1181.153,     0.000,  7693.268,     4.265,     6.426,     0.000,     6.426,    17.170,
  2,  4,  7,    27.918,    27.432,  1648.677,  1648.619,   233.947,   233.335,     0.000,     0.000,    24.620,    25.249,     0.598,     0.576,   454.602,     1.000,    66.986,   162.522,     0.083,     1.262,  1183.489,     0.000,  7693.128,     3.182,     6.426,     0.000,     6.426,    17.170,
  2,  4,  8,    27.432,    27.105,  1648.619,  1648.560,   233.335,   232.925,     0.000,     0.000,    25.218,    25.640,     0.581,     0.567,   454.600,     1.000,    67.003,   163.300,     0.083,     1.260,  1185.148,     0.000,  7692.990,     2.136,     6.426,     0.000,     6.426,    17.170,
  2,  4,  9,    27.105,    26.938,  1648.560,  1648.501,   232.925,   232.714,     0.000,     0.000,    25.973,    26.188,     0.562,     0.554,   454.597,     1.000,    67.024,   163.772,     0.083,     1.258,  1186.156,     0.000,  7692.850,     1.093,     6.426,     0.000,     6.426,    17.170,
  2,  4, 10,    26.938,    26.936,  1648.501,  1648.438,   232.714,   232.712,     0.000,     0.000,    26.927,    26.929,     0.540,     0.539,   454.595,     1.000,    67.053,   163.933,     0.083,     1.258,  1186.500,     0.000,  7692.706,     0.011,     7.610,     0.000,     7.610,    17.170,
  2,  5,  1,    26.936,    26.991,  1648.438,  1648.380,   232.712,   232.781,     0.000,     0.000,    27.306,    27.236,     0.532,     0.534,   454.592,     1.000,    67.065,   163.882,     0.083,     1.258,  1186.391,     0.000,  7692.561,    -0.357,     6.426,     0.000,     6.426,    17.170,
  2,  5,  2,    26.991,    27.035,  1648.380,  1648.321,   232.781,   232.836,     0.000,     0.000,    27.288,    27.231,     0.532,     0.534,   454.590,     1.000,    67.065,   163.788,     0.083,     1.258,  1186.190,     0.000,  7692.420,    -0.287,     6.426,     0.000,     6.426,    17.170,
  2,  5,  3,    27.035,    27.069,  1648.321,  1648.263,   232.836,   232.879,     0.000,     0.000,    27.265,    27.221,     0.532,     0.534,   454.588,     1.000,    67.064,   163.713,     0.083,     1.259,  1186.031,     0.000,  7692.282,    -0.222,     6.426,     0.000,     6.426,    17.170,
  2,  5,  4,    27.069,    27.094,  1648.263,  1648.204,   232.879,   232.910,     0.000,     0.000,    27.237,    27.205,     0.533,     0.534,   454.585,     1.000,    67.063,   163.657,     0.083,     1.259,  1185.910,     0.000,  7692.143,    -0.163,     6.426,     0.000,     6.426,    17.170,
  2,  5,  5,    27.094,    27.110,  1648.204,  1648.146,   232.910,   232.931,     0.000,     0.000,    27.203,    27.182,     0.534,     0.534,   454.583,     1.000,    67.062,   163.617,     0.083,     1.259,  1185.826,     0.000,  7692.004,    -0.106,     6.426,     0.000,     6.426,    17.170,
  2,  5,  6,    27.110,    27.117,  1648.146,  1648.087,   232.931,   232.940,     0.000,     0.000,    27.160,    27.151,     0.535,     0.535,   454.580,     1.000,    67.060,   163.594,     0.083,     1.259,  1185.777,     0.000,  7691.865,    -0.049,     6.426,     0.000,     6.426,    17.170,
  2,  5,  7,    27.117,    27.115,  1648.087,  1648.029,   232.940,   232.937,     0.000,     0.000,    27.104,    27.106,     0.536,     0.536,   454.578,     1.000,    67.059,   163.589,     0.083,     1.259,  1185.766,     0.000,  7691.727,     0.013,     6.426,     0.000,     6.426,    17.170,
  2,  5,  8,    27.115,    27.102,  1648.029,  1647.970,   232.937,   232.921,     0.000,     0.000,    27.025,    27.043,     0.537,     0.537,   454.576,     1.000,    67.057,   163.604,     0.083,     1.259,  1185.797,     0.000,  7691.586,     0.087,     6.426,     0.000,     6.426,    17.170,
  2,  5,  9,    27.102,    27.074,  1647.970,  1647.912,   232.921,   232.885,     0.000,     0.000,    26.910,    26.947,     0.540,     0.539,   454.573,     1.000,    67.053,   163.643,     0.083,     1.259,  1185.881,     0.000,  7691.448,     0.185,     6.426,     0.000,     6.426,    17.170,
  2,  5, 10,    27.074,    27.021,  1647.912,  1647.848,   232.885,   232.819,     0.000,     0.000,    26.718,    26.785,     0.544,     0.542,   454.571,     1.000,    67.047,   163.720,     0.083,     1.258,  1186.046,     0.000,  7691.304,     0.343,     7.610,     0.000,     7.610,    17.170,
  2,  6,  1,    27.021,    27.069,  1647.848,  1647.790,   232.819,   232.880,     0.000,     0.000,    27.349,    27.286,     0.530,     0.532,   454.568,     1.000,    67.066,   163.724,     0.083,     1.258,  1186.054,     0.000,  7691.159,    -0.316,     6.426,     0.000,     6.426,    17.170,
  2,  6,  2,    27.069,    27.113,  1647.790,  1647.731,   232.880,   232.934,     0.000,     0.000,    27.363,    27.307,     0.530,     0.531,   454.566,     1.000,    67.066,   163.636,     0.083,     1.259,  1185.866,     0.000,  7691.019,    -0.283,     6.426,     0.000,     6.426,    17.170,
  2,  6,  3,    27.113,    27.151,  1647.731,  1647.673,   232.934,   232.982,     0.000,     0.000,    27.370,    27.321,     0.529,     0.531,   454.564,     1.000,    67.066,   163.558,     0.083,     1.259,  1185.700,     0.000,  7690.881,    -0.248,     6.426,     0.000,     6.426,    17.170,
  2,  6,  4,    27.151,    27.172,  1647.673,  1647.614,   232.982,   233.009,     0.000,     0.000,    27.296,    27.268,     0.531,     0.532,   454.561,     1.000,    67.064,   163.501,     0.083,     1.259,  1185.579,     0.000,  7690.741,    -0.140,     6.426,     0.000,     6.426,    17.170,
  2,  6,  5,    27.172,    27.095,  1647.614,  1647.556,   233.009,   232.912,     0.000,     0.000,    26.647,    26.747,     0.545,     0.541,   454.559,     1.000,    67.043,   163.555,     0.083,     1.259,  1185.693,     0.000,  7690.603,     0.506,     6.426,     0.000,     6.426,    17.170,
  2,  6,  6,    27.095,    26.669,  1647.556,  1647.497,   232.912,   232.376,     0.000,     0.000,    24.206,    24.756,     0.609,     0.590,   454.557,     1.000,    66.975,   164.036,     0.083,     1.258,  1186.720,     0.000,  7690.463,     2.787,     6.426,     0.000,     6.426,    17.170,
  2,  6,  7,    26.669,    26.377,  1647.497,  1647.439,   232.376,   232.009,     0.000,     0.000,    24.691,    25.068,     0.595,     0.581,   454.554,     1.000,    66.988,   164.723,     0.083,     1.256,  1188.185,     0.000,  7690.323,     1.908,     6.427,     0.000,     6.427,    17.170,
  2,  6,  8,    26.377,    26.218,  1647.439,  1647.380,   232.009,   231.809,     0.000,     0.000,    25.301,    25.506,     0.577,     0.570,   454.552,     1.000,    67.004,   165.153,     0.084,     1.255,  1189.104,     0.000,  7690.184,     1.038,     6.427,     0.000,     6.427,    17.170,
  2,  6,  9,    26.218,    26.196,  1647.380,  1647.322,   231.809,   231.782,     0.000,     0.000,    26.070,    26.099,     0.557,     0.556,   454.550,     1.000,    67.026,   165.326,     0.084,     1.254,  1189.472,     0.000,  7690.045,     0.143,     6.427,     0.000,     6.427,    17.170,
  2,  6, 10,    26.196,    26.321,  1647.322,  1647.258,   231.782,   231.939,     0.000,     0.000,    27.041,    26.881,     0.535,     0.540,   454.547,     1.000,    67.055,   165.227,     0.084,     1.255,  1189.262,     0.000,  7689.900,    -0.815,     7.611,     0.000,     7.611,    17.170,
  2,  7,  1,    26.321,    25.744,  1647.258,  1647.199,   231.939,   231.215,     0.000,     0.000,    22.421,    23.164,     0.672,     0.643,   454.545,     1.000,    66.934,   165.663,     0.084,     1.254,  1190.175,     0.000,  7689.754,     3.762,     6.427,     0.000,     6.427,    17.170,
  2,  7,  2,    25.744,    25.238,  1647.199,  1647.141,   231.215,   230.583,     0.000,     0.000,    22.335,    22.985,     0.676,     0.650,   454.542,     1.000,    66.932,   166.709,     0.084,     1.251,  1192.358,     0.000,  7689.615,     3.288,     6.427,     0.000,     6.427,    17.170,
  2,  7,  3,    25.238,    24.796,  1647.141,  1647.082,   230.583,   230.031,     0.000,     0.000,    22.262,    22.830,     0.679,     0.656,   454.540,     1.000,    66.931,   167.628,     0.084,     1.249,  1194.259,     0.000,  7689.476,     2.870,     6.427,     0.000,     6.427,    17.170,
  2,  7,  4,    24.796,    24.410,  1647.082,  1647.023,   230.031,   229.549,     0.000,     0.000,    22.200,    22.695,     0.681,     0.661,   454.538,     1.000,    66.929,   168.430,     0.084,     1.247,  1195.918,     0.000,  7689.335,     2.504,     6.427,     0.000,     6.427,    17.170,
  2,  7,  5,    24.410,    24.074,  1647.023,  1646.964,   229.549,   229.129,     0.000,     0.000,    22.146,    22.578,     0.683,     0.666,   454.535,     1.000,    66.929,   169.129,     0.084,     1.245,  1197.365,     0.000,  7689.196,     2.184,     6.427,     0.000,     6.427,    17.170,
  2,  7,  6,    24.074,    23.779,  1646.964,  1646.905,   229.129,   228.763,     0.000,     0.000,    22.100,    22.476,     0.685,     0.670,   454.533,     1.000,    66.927,   169.744,     0.085,     1.244,  1198.623,     0.000,  7689.056,     1.904,     6.427,     0.000,     6.427,    17.170,
  2,  7,  7,    23.779,    23.522,  1646.905,  1646.846,   228.763,   228.444,     0.000,     0.000,    22.061,    22.389,     0.687,     0.673,   454.530,     1.000,    66.927,   170.285,     0.085,     1.243,  1199.714,     0.000,  7688.917,     1.657,     6.427,     0.000,     6.427,    17.170,
  2,  7,  8,    23.522,    23.299,  1646.846,  1646.788,   228.444,   228.167,     0.000,     0.000,    22.028,    22.313,     0.688,     0.676,   454.528,     1.000,    66.926,   170.758,     0.085,     1.242,  1200.661,     0.000,  7688.777,     1.442,     6.427,     0.000,     6.427,    17.170,
  2,  7,  9,    23.299,    23.104,  1646.788,  1646.729,   228.167,   227.926,     0.000,     0.000,    21.999,    22.247,     0.689,     0.679,   454.526,     1.000,    66.925,   171.168,     0.085,     1.241,  1201.486,     0.000,  7688.637,     1.254,     6.427,     0.000,     6.427,    17.170,
  2,  7, 10,    23.104,    22.935,  1646.729,  1646.665,   227.926,   227.716,     0.000,     0.000,    21.975,    22.190,     0.690,     0.681,   454.523,     1.000,    66.925,   171.526,     0.085,     1.240,  1202.202,     0.000,  7688.491,     1.090,     7.611,     0.000,     7.611,    17.170,
  2,  8,  1,    22.935,    22.869,  1646.665,  1646.606,   227.716,   227.634,     0.000,     0.000,    22.494,    22.578,     0.669,     0.666,   454.521,     1.000,    66.935,   171.756,     0.085,     1.240,  1202.666,     0.000,  7688.345,     0.426,     6.427,     0.000,     6.427,    17.170,
  2,  8,  2,    22.869,    22.830,  1646.606,  1646.547,   227.634,   227.585,     0.000,     0.000,    22.605,    22.655,     0.665,     0.663,   454.518,     1.000,    66.938,   171.860,     0.085,     1.239,  1202.874,     0.000,  7688.205,     0.255,     6.427,     0.000,     6.427,    17.170,
  2,  8,  3,    22.830,    22.815,  1646.547,  1646.488,   227.585,   227.568,     0.000,     0.000,    22.734,    22.752,     0.660,     0.660,   454.516,     1.000,    66.941,   171.913,     0.085,     1.239,  1202.979,     0.000,  7688.065,     0.093,     6.427,     0.000,     6.427,    17.170,
  2,  8,  4,    22.815,    22.826,  1646.488,  1646.429,   227.568,   227.580,     0.000,     0.000,    22.883,    22.870,     0.655,     0.655,   454.514,     1.000,    66.945,   171.917,     0.085,     1.239,  1202.988,     0.000,  7687.925,    -0.065,     6.427,     0.000,     6.427,    17.170,
  2,  8,  5,    22.826,    22.860,  1646.429,  1646.370,   227.580,   227.623,     0.000,     0.000,    23.056,    23.012,     0.648,     0.650,   454.511,     1.000,    66.949,   171.873,     0.085,     1.239,  1202.899,     0.000,  7687.785,    -0.222,     6.427,     0.000,     6.427,    17.170,
  2,  8,  6,    22.860,    22.919,  1646.370,  1646.311,   227.623,   227.696,     0.000,     0.000,    23.255,    23.180,     0.641,     0.644,   454.509,     1.000,    66.953,   171.781,     0.085,     1.240,  1202.714,     0.000,  7687.645,    -0.381,     6.427,     0.000,     6.427,    17.170,
  2,  8,  7,    22.919,    23.004,  1646.311,  1646.252,   227.696,   227.801,     0.000,     0.000,    23.484,    23.376,     0.633,     0.638,   454.507,     1.000,    66.958,   171.639,     0.085,     1.240,  1202.431,     0.000,  7687.505,    -0.545,     6.427,     0.000,     6.427,    17.170,
  2,  8,  8,    23.004,    23.115,  1646.252,  1646.193,   227.801,   227.938,     0.000,     0.000,    23.745,    23.604,     0.625,     0.630,   454.504,     1.000,    66.964,   171.447,     0.085,     1.240,  1202.045,     0.000,  7687.365,    -0.715,     6.427,     0.000,     6.427,    17.170,
  2,  8,  9,    23.115,    23.499,  1646.193,  1646.134,   227.938,   228.416,     0.000,     0.000,    25.687,    25.197,     0.569,     0.585,   454.502,     1.000,    67.016,   170.959,     0.085,     1.241,  1201.066,     0.000,  7687.225,    -2.482,     6.427,     0.000,     6.427,    17.170,
  2,  8, 10,    23.499,    23.961,  1646.134,  1646.075,   228.416,   228.988,     0.000,     0.000,    26.583,    25.995,     0.547,     0.566,   454.499,     1.000,    67.042,   170.127,     0.085,     1.243,  1199.396,     0.000,  7687.085,    -2.975,     7.612,     0.000,     7.612,    17.170,
