        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo,  hci(W/m2K),          EF,  hco(W/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,     Qmod(W),  MassLiq(g),  MassVap(g),  MassTot(g),  mdot(kg/h),
  9,  1,  1,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   366.771,     1.000,    66.923,    14.304,     0.013,     0.809,    39.767, 69604.344,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  2,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   366.748,     1.000,    66.923,    14.304,     0.013,     0.809,    39.767, 69607.000,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  3,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   366.726,     1.000,    66.923,    14.304,     0.013,     0.809,    39.767, 69609.453,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  4,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,   366.705,     1.000,    66.923,    14.304,     0.013,     0.809,    39.767, 69611.742,     0.000,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  5,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,  2574.244,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 69520.367,     9.567,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  6,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696,  5893.788,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 67096.695,   218.390,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  7,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 11574.995,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 62302.332,   593.765,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  8,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 12184.055,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 57371.578,  1106.681,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1,  9,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 12068.723,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 52434.969,  1612.824,     0.000,     0.000,     0.274,     0.274,    17.170,
  9,  1, 10,    60.536,    60.536,  1121.950,  1121.950,   441.235,   441.235,     1.000,     1.000,    21.833,    21.833,     0.696,     0.696, 11664.163,     6.627,    66.923,    14.304,     0.013,     0.809,    39.767, 47509.102,  2116.523,     0.000,     0.000,     0.325,     0.325,    17.170,
  9,  2,  1,    43.119,    43.109,  1653.938,  1653.529,   359.207,   347.733,     0.647,     0.577,    21.833,    32.717,     0.696,     0.368, 11087.960,     6.627,    66.923,     0.000,     0.000,     0.000,   113.059, 42598.777,  2618.129,    55.081,     1.215,     0.335,     1.550,    17.170,
  9,  2,  2,    43.109,    43.100,  1653.529,  1653.167,   347.733,   336.312,     0.577,     0.507,    21.833,    32.667,     0.696,     0.369, 10387.931,     6.627,    66.923,     0.000,     0.000,     0.000,   126.116, 37708.117,  3117.482,    54.824,     1.355,     0.326,     1.682,    17.170,
  9,  2,  3,    43.100,    43.092,  1653.167,  1652.854,   336.312,   324.959,     0.507,     0.437,    21.833,    32.603,     0.696,     0.370,  9587.954,     6.627,    66.923,     0.000,     0.000,     0.000,   142.509, 32849.891,  3613.373,    54.500,     1.513,     0.316,     1.829,    17.170,
  9,  2,  4,    43.092,    43.085,  1652.854,  1652.589,   324.959,   313.692,     0.437,     0.368,    21.833,    32.520,     0.696,     0.372,  8696.261,     6.627,    66.923,     0.000,     0.000,     0.000,   163.671, 28018.676,  4106.400,    54.085,     1.693,     0.304,     1.998,    17.170,
  9,  2,  5,    43.085,    43.080,  1652.589,  1652.371,   313.692,   302.539,     0.368,     0.299,    21.833,    32.412,     0.696,     0.374,  7716.435,     6.627,    66.923,     0.000,     0.000,     0.000,   191.976, 23229.959,  4595.028,    53.536,     1.907,     0.291,     2.198,    17.170,
  9,  2,  6,    43.080,    43.075,  1652.371,  1652.194,   302.539,   291.544,     0.299,     0.232,    21.833,    32.263,     0.696,     0.378,  6645.133,     6.627,    66.923,     0.000,     0.000,     0.000,   231.641, 18498.934,  5077.733,    52.780,     2.170,     0.274,     2.444,    17.170,
  9,  2,  7,    43.075,    43.072,  1652.194,  1652.056,   291.544,   280.782,     0.232,     0.166,    21.833,    32.042,     0.696,     0.382,  5472.546,     6.627,    66.923,     0.000,     0.000,     0.000,   290.863, 13851.120,  5551.930,    51.661,     2.507,     0.252,     2.759,    17.170,
  9,  2,  8,    43.072,    43.069,  1652.056,  1651.949,   280.782,   270.405,     0.166,     0.102,    21.833,    31.677,     0.696,     0.390,  4180.340,     6.627,    66.923,     0.000,     0.000,     0.000,   387.567,  9335.509,  6012.639,    49.816,     2.965,     0.222,     3.188,    17.170,
  9,  2,  9,    43.069,    43.067,  1651.949,  1651.864,   270.405,   260.463,     0.102,     0.041,    21.833,    31.263,     0.696,     0.400,  3242.260,     6.627,    66.923,     0.000,     0.000,     0.000,   572.775,  4993.293,  6455.663,    47.722,     3.650,     0.178,     3.828,    17.170,
  9,  2, 10,    43.067,    41.795,  1651.864,  1651.809,   260.463,   252.026,     0.041,     0.000,    21.833,    29.837,     0.696,     0.434,   426.583,     1.000,    66.923,    68.289,     0.038,     0.675,   909.079,     0.000,  7109.565,    40.502,   -71.078,     5.014,   -66.064,    17.170,
  9,  3,  1,    41.795,    38.924,  1651.809,  1651.755,   252.026,   248.185,     0.000,     0.000,    21.833,    25.476,     0.696,     0.559,   426.581,     1.000,    66.923,   139.156,     0.077,     1.339,  1127.776,     0.000,  7109.445,    18.436,     6.424,     0.000,     6.424,    17.170,
  9,  3,  2,    38.924,    36.433,  1651.755,  1651.700,   248.185,   244.897,     0.000,     0.000,    21.833,    24.952,     0.696,     0.577,   426.579,     1.000,    66.923,   143.989,     0.078,     1.320,  1140.232,     0.000,  7109.325,    15.785,     6.424,     0.000,     6.424,    17.170,
  9,  3,  3,    36.433,    34.280,  1651.700,  1651.645,   244.897,   242.088,     0.000,     0.000,    21.833,    24.498,     0.696,     0.593,   426.577,     1.000,    66.923,   148.214,     0.079,     1.304,  1150.707,     0.000,  7109.205,    13.484,     6.424,     0.000,     6.424,    17.170,
  9,  3,  4,    34.280,    32.426,  1651.645,  1651.590,   242.088,   239.694,     0.000,     0.000,    21.833,    24.105,     0.696,     0.607,   426.575,     1.000,    66.923,   151.893,     0.080,     1.292,  1159.514,     0.000,  7109.083,    11.495,     6.424,     0.000,     6.424,    17.170,
  9,  3,  5,    32.426,    30.836,  1651.590,  1651.535,   239.694,   237.656,     0.000,     0.000,    21.833,    23.766,     0.696,     0.619,   426.573,     1.000,    66.923,   155.086,     0.081,     1.282,  1166.927,     0.000,  7108.963,     9.783,     6.424,     0.000,     6.424,    17.170,
  9,  3,  6,    30.836,    29.477,  1651.535,  1651.480,   237.656,   235.924,     0.000,     0.000,    21.833,    23.476,     0.696,     0.630,   426.570,     1.000,    66.923,   157.842,     0.082,     1.274,  1173.176,     0.000,  7108.842,     8.314,     6.424,     0.000,     6.424,    17.170,
  9,  3,  7,    29.477,    28.317,  1651.480,  1651.425,   235.924,   234.453,     0.000,     0.000,    21.833,    23.228,     0.696,     0.640,   426.568,     1.000,    66.923,   160.213,     0.082,     1.268,  1178.447,     0.000,  7108.720,     7.059,     6.424,     0.000,     6.424,    17.170,
  9,  3,  8,    28.317,    27.328,  1651.425,  1651.369,   234.453,   233.206,     0.000,     0.000,    21.833,    23.017,     0.696,     0.648,   426.566,     1.000,    66.923,   162.251,     0.083,     1.262,  1182.890,     0.000,  7108.598,     5.988,     6.424,     0.000,     6.424,    17.170,
  9,  3,  9,    27.328,    26.488,  1651.369,  1651.314,   233.206,   232.148,     0.000,     0.000,    21.833,    22.836,     0.696,     0.655,   426.564,     1.000,    66.923,   163.997,     0.083,     1.258,  1186.636,     0.000,  7108.477,     5.075,     6.424,     0.000,     6.424,    17.170,
  9,  3, 10,    26.488,    25.775,  1651.314,  1651.254,   232.148,   231.253,     0.000,     0.000,    21.833,    22.683,     0.696,     0.661,   426.562,     1.000,    66.923,   165.487,     0.084,     1.254,  1189.799,     0.000,  7108.350,     4.299,     7.608,     0.000,     7.608,    17.170,
  9,  4,  1,    25.775,    25.167,  1651.254,  1651.199,   231.253,   230.495,     0.000,     0.000,    21.833,    22.553,     0.696,     0.666,   426.560,     1.000,    66.923,   166.760,     0.084,     1.251,  1192.463,     0.000,  7108.223,     3.640,     6.424,     0.000,     6.424,    17.170,
  9,  4,  2,    25.167,    24.654,  1651.199,  1651.143,   230.495,   229.853,     0.000,     0.000,    21.833,    22.442,     0.696,     0.671,   426.558,     1.000,    66.923,   167.846,     0.084,     1.248,  1194.710,     0.000,  7108.101,     3.079,     6.424,     0.000,     6.424,    17.170,
  9,  4,  3,    24.654,    24.219,  1651.143,  1651.087,   229.853,   229.311,     0.000,     0.000,    21.833,    22.348,     0.696,     0.675,   426.555,     1.000,    66.923,   168.765,     0.084,     1.246,  1196.610,     0.000,  7107.979,     2.605,     6.424,     0.000,     6.424,    17.170,
  9,  4,  4,    24.219,    23.851,  1651.087,  1651.032,   229.311,   228.851,     0.000,     0.000,    21.833,    22.269,     0.696,     0.678,   426.553,     1.000,    66.923,   169.546,     0.085,     1.244,  1198.215,     0.000,  7107.856,     2.204,     6.424,     0.000,     6.424,    17.170,
  9,  4,  5,    23.851,    23.538,  1651.032,  1650.976,   228.851,   228.463,     0.000,     0.000,    21.833,    22.201,     0.696,     0.681,   426.551,     1.000,    66.923,   170.213,     0.085,     1.243,  1199.566,     0.000,  7107.734,     1.863,     6.424,     0.000,     6.424,    17.170,
  9,  4,  6,    23.538,    23.273,  1650.976,  1650.920,   228.463,   228.135,     0.000,     0.000,    21.833,    22.144,     0.696,     0.683,   426.549,     1.000,    66.923,   170.780,     0.085,     1.242,  1200.705,     0.000,  7107.611,     1.574,     6.424,     0.000,     6.424,    17.170,
  9,  4,  7,    23.273,    23.050,  1650.920,  1650.865,   228.135,   227.858,     0.000,     0.000,    21.833,    22.096,     0.696,     0.685,   426.547,     1.000,    66.923,   171.260,     0.085,     1.241,  1201.667,     0.000,  7107.489,     1.330,     6.424,     0.000,     6.424,    17.170,
  9,  4,  8,    23.050,    22.861,  1650.865,  1650.809,   227.858,   227.624,     0.000,     0.000,    21.833,    22.055,     0.696,     0.687,   426.545,     1.000,    66.923,   171.665,     0.085,     1.240,  1202.480,     0.000,  7107.366,     1.124,     6.424,     0.000,     6.424,    17.170,
  9,  4,  9,    22.861,    22.702,  1650.809,  1650.753,   227.624,   227.427,     0.000,     0.000,    21.833,    22.021,     0.696,     0.688,   426.543,     1.000,    66.923,   172.007,     0.085,     1.239,  1203.166,     0.000,  7107.243,     0.949,     6.424,     0.000,     6.424,    17.170,
  9,  4, 10,    22.702,    22.567,  1650.753,  1650.693,   227.427,   227.260,     0.000,     0.000,    21.833,    21.992,     0.696,     0.690,   426.541,     1.000,    66.923,   172.296,     0.085,     1.238,  1203.746,     0.000,  7107.116,     0.802,     7.608,     0.000,     7.608,    17.170,
  9,  5,  1,    22.567,    22.453,  1650.693,  1650.637,   227.260,   227.118,     0.000,     0.000,    21.833,    21.967,     0.696,     0.691,   426.538,     1.000,    66.923,   172.540,     0.085,     1.238,  1204.236,     0.000,  7106.989,     0.677,     6.424,     0.000,     6.424,    17.170,
  9,  5,  2,    22.453,    22.357,  1650.637,  1650.582,   227.118,   226.999,     0.000,     0.000,    21.833,    21.946,     0.696,     0.692,   426.536,     1.000,    66.923,   172.746,     0.085,     1.237,  1204.650,     0.000,  7106.866,     0.572,     6.424,     0.000,     6.424,    17.170,
  9,  5,  3,    22.357,    22.276,  1650.582,  1650.526,   226.999,   226.898,     0.000,     0.000,    21.833,    21.929,     0.696,     0.692,   426.534,     1.000,    66.923,   172.921,     0.085,     1.237,  1205.000,     0.000,  7106.743,     0.484,     6.424,     0.000,     6.424,    17.170,
  9,  5,  4,    22.276,    22.207,  1650.526,  1650.470,   226.898,   226.813,     0.000,     0.000,    21.833,    21.914,     0.696,     0.693,   426.532,     1.000,    66.923,   173.068,     0.085,     1.237,  1205.295,     0.000,  7106.621,     0.409,     6.425,     0.000,     6.425,    17.170,
  9,  5,  5,    22.207,    22.149,  1650.470,  1650.414,   226.813,   226.741,     0.000,     0.000,    21.833,    21.902,     0.696,     0.693,   426.530,     1.000,    66.923,   173.192,     0.085,     1.236,  1205.544,     0.000,  7106.498,     0.345,     6.425,     0.000,     6.425,    17.170,
  9,  5,  6,    22.149,    22.100,  1650.414,  1650.358,   226.741,   226.681,     0.000,     0.000,    21.833,    21.891,     0.696,     0.694,   426.528,     1.000,    66.923,   173.297,     0.085,     1.236,  1205.755,     0.000,  7106.375,     0.292,     6.425,     0.000,     6.425,    17.170,
  9,  5,  7,    22.100,    22.059,  1650.358,  1650.303,   226.681,   226.629,     0.000,     0.000,    21.833,    21.882,     0.696,     0.694,   426.526,     1.000,    66.923,   173.386,     0.085,     1.236,  1205.933,     0.000,  7106.253,     0.246,     6.425,     0.000,     6.425,    17.170,
  9,  5,  8,    22.059,    22.024,  1650.303,  1650.247,   226.629,   226.586,     0.000,     0.000,    21.833,    21.874,     0.696,     0.695,   426.524,     1.000,    66.923,   173.461,     0.086,     1.236,  1206.083,     0.000,  7106.130,     0.208,     6.425,     0.000,     6.425,    17.170,
  9,  5,  9,    22.024,    21.994,  1650.247,  1650.191,   226.586,   226.549,     0.000,     0.000,    21.833,    21.868,     0.696,     0.695,   426.522,     1.000,    66.923,   173.524,     0.086,     1.236,  1206.210,     0.000,  7106.008,     0.176,     6.425,     0.000,     6.425,    17.170,
  9,  5, 10,    21.994,    21.969,  1650.191,  1650.131,   226.549,   226.518,     0.000,     0.000,    21.833,    21.863,     0.696,     0.695,   426.519,     1.000,    66.923,   173.578,     0.086,     1.236,  1206.317,     0.000,  7105.881,     0.149,     7.609,     0.000,     7.609,    17.170,
  9,  6,  1,    21.969,    21.948,  1650.131,  1650.075,   226.518,   226.492,     0.000,     0.000,    21.833,    21.858,     0.696,     0.695,   426.517,     1.000,    66.923,   173.624,     0.086,     1.235,  1206.406,     0.000,  7105.753,     0.125,     6.425,     0.000,     6.425,    17.170,
  9,  6,  2,    21.948,    21.930,  1650.075,  1650.019,   226.492,   226.470,     0.000,     0.000,    21.833,    21.854,     0.696,     0.695,   426.515,     1.000,    66.923,   173.663,     0.086,     1.235,  1206.482,     0.000,  7105.630,     0.106,     6.425,     0.000,     6.425,    17.170,
  9,  6,  3,    21.930,    21.915,  1650.019,  1649.964,   226.470,   226.452,     0.000,     0.000,    21.833,    21.851,     0.696,     0.696,   426.513,     1.000,    66.923,   173.696,     0.086,     1.235,  1206.546,     0.000,  7105.508,     0.089,     6.425,     0.000,     6.425,    17.170,
  9,  6,  4,    21.915,    21.902,  1649.964,  1649.908,   226.452,   226.436,     0.000,     0.000,    21.833,    21.848,     0.696,     0.696,   426.511,     1.000,    66.923,   173.723,     0.086,     1.235,  1206.599,     0.000,  7105.385,     0.075,     6.425,     0.000,     6.425,    17.170,
  9,  6,  5,    21.902,    21.891,  1649.908,  1649.852,   226.436,   226.423,     0.000,     0.000,    21.833,    21.846,     0.696,     0.696,   426.509,     1.000,    66.923,   173.746,     0.086,     1.235,  1206.645,     0.000,  7105.262,     0.064,     6.425,     0.000,     6.425,    17.170,
  9,  6,  6,    21.891,    21.882,  1649.852,  1649.796,   226.423,   226.412,     0.000,     0.000,    21.833,    21.844,     0.696,     0.696,   426.507,     1.000,    66.923,   173.766,     0.086,     1.235,  1206.683,     0.000,  7105.140,     0.054,     6.425,     0.000,     6.425,    17.170,
  9,  6,  7,    21.882,    21.875,  1649.796,  1649.740,   226.412,   226.402,     0.000,     0.000,    21.833,    21.842,     0.696,     0.696,   426.505,     1.000,    66.923,   173.783,     0.086,     1.235,  1206.715,     0.000,  7105.018,     0.045,     6.425,     0.000,     6.425,    17.170,
  9,  6,  8,    21.875,    21.868,  1649.740,  1649.685,   226.402,   226.394,     0.000,     0.000,    21.833,    21.841,     0.696,     0.696,   426.502,     1.000,    66.923,   173.796,     0.086,     1.235,  1206.742,     0.000,  7104.895,     0.038,     6.425,     0.000,     6.425,    17.170,
  9,  6,  9,    21.868,    21.863,  1649.685,  1649.629,   226.394,   226.387,     0.000,     0.000,    21.833,    21.840,     0.696,     0.696,   426.500,     1.000,    66.923,   173.808,     0.086,     1.235,  1206.765,     0.000,  7104.772,     0.032,     6.425,     0.000,     6.425,    17.170,
  9,  6, 10,    21.863,    21.858,  1649.629,  1649.569,   226.387,   226.382,     0.000,     0.000,    21.833,    21.839,     0.696,     0.696,   426.498,     1.000,    66.923,   173.818,     0.086,     1.235,  1206.784,     0.000,  7104.646,     0.027,     7.609,     0.000,     7.609,    17.170,
  9,  7,  1,    21.858,    21.854,  1649.569,  1649.513,   226.382,   226.377,     0.000,     0.000,    21.833,    21.838,     0.696,     0.696,   426.496,     1.000,    66.923,   173.826,     0.086,     1.235,  1206.800,     0.000,  7104.518,     0.023,     6.425,     0.000,     6.425,    17.170,
  9,  7,  2,    21.854,    21.851,  1649.513,  1649.457,   226.377,   226.373,     0.000,     0.000,    21.833,    21.837,     0.696,     0.696,   426.494,     1.000,    66.923,   173.833,     0.086,     1.235,  1206.814,     0.000,  7104.395,     0.019,     6.425,     0.000,     6.425,    17.170,
  9,  7,  3,    21.851,    21.848,  1649.457,  1649.401,   226.373,   226.370,     0.000,     0.000,    21.833,    21.837,     0.696,     0.696,   426.492,     1.000,    66.923,   173.839,     0.086,     1.235,  1206.825,     0.000,  7104.273,     0.016,     6.425,     0.000,     6.425,    17.170,
  9,  7,  4,    21.848,    21.846,  1649.401,  1649.346,   226.370,   226.367,     0.000,     0.000,    21.833,    21.836,     0.696,     0.696,   426.490,     1.000,    66.923,   173.844,     0.086,     1.235,  1206.834,     0.000,  7104.150,     0.014,     6.425,     0.000,     6.425,    17.170,
  9,  7,  5,    21.846,    21.844,  1649.346,  1649.290,   226.367,   226.364,     0.000,     0.000,    21.833,    21.836,     0.696,     0.696,   426.487,     1.000,    66.923,   173.848,     0.086,     1.235,  1206.843,     0.000,  7104.027,     0.012,     6.425,     0.000,     6.425,    17.170,
  9,  7,  6,    21.844,    21.842,  1649.290,  1649.234,   226.364,   226.362,     0.000,     0.000,    21.833,    21.835,     0.696,     0.696,   426.485,     1.000,    66.923,   173.852,     0.086,     1.235,  1206.849,     0.000,  7103.905,     0.010,     6.425,     0.000,     6.425,    17.170,
  9,  7,  7,    21.842,    21.841,  1649.234,  1649.178,   226.362,   226.361,     0.000,     0.000,    21.833,    21.835,     0.696,     0.696,   426.483,     1.000,    66.923,   173.854,     0.086,     1.235,  1206.855,     0.000,  7103.782,     0.008,     6.425,     0.000,     6.425,    17.170,
  9,  7,  8,    21.841,    21.840,  1649.178,  1649.123,   226.361,   226.359,     0.000,     0.000,    21.833,    21.835,     0.696,     0.696,   426.481,     1.000,    66.923,   173.857,     0.086,     1.235,  1206.860,     0.000,  7103.659,     0.007,     6.425,     0.000,     6.425,    17.170,
  9,  7,  9,    21.840,    21.839,  1649.123,  1649.067,   226.359,   226.358,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.479,     1.000,    66.923,   173.859,     0.086,     1.235,  1206.864,     0.000,  7103.537,     0.006,     6.425,     0.000,     6.425,    17.170,
  9,  7, 10,    21.839,    21.838,  1649.067,  1649.007,   226.358,   226.357,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.477,     1.000,    66.923,   173.861,     0.086,     1.235,  1206.867,     0.000,  7103.410,     0.005,     7.609,     0.000,     7.609,    17.170,
  9,  8,  1,    21.838,    21.837,  1649.007,  1648.951,   226.357,   226.356,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.475,     1.000,    66.923,   173.862,     0.086,     1.235,  1206.869,     0.000,  7103.282,     0.004,     6.426,     0.000,     6.426,    17.170,
  9,  8,  2,    21.837,    21.837,  1648.951,  1648.895,   226.356,   226.355,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.473,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.872,     0.000,  7103.159,     0.004,     6.426,     0.000,     6.426,    17.170,
  9,  8,  3,    21.837,    21.836,  1648.895,  1648.839,   226.355,   226.355,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.470,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.874,     0.000,  7103.038,     0.003,     6.426,     0.000,     6.426,    17.170,
  9,  8,  4,    21.836,    21.836,  1648.839,  1648.784,   226.355,   226.354,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.468,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.875,     0.000,  7102.915,     0.003,     6.426,     0.000,     6.426,    17.170,
  9,  8,  5,    21.836,    21.835,  1648.784,  1648.728,   226.354,   226.354,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.466,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.876,     0.000,  7102.792,     0.002,     6.426,     0.000,     6.426,    17.170,
  9,  8,  6,    21.835,    21.835,  1648.728,  1648.672,   226.354,   226.353,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.464,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.877,     0.000,  7102.670,     0.002,     6.426,     0.000,     6.426,    17.170,
  9,  8,  7,    21.835,    21.835,  1648.672,  1648.616,   226.353,   226.353,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.462,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.878,     0.000,  7102.547,     0.002,     6.426,     0.000,     6.426,    17.170,
  9,  8,  8,    21.835,    21.834,  1648.616,  1648.560,   226.353,   226.353,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.460,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7102.425,     0.001,     6.426,     0.000,     6.426,    17.170,
  9,  8,  9,    21.834,    21.834,  1648.560,  1648.505,   226.353,   226.352,     0.000,     0.000,    21.833,    21.834,     0.696,     0.696,   426.458,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7102.303,     0.001,     6.426,     0.000,     6.426,    17.170,
  9,  8, 10,    21.834,    21.834,  1648.505,  1648.445,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.456,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7102.175,     0.001,     7.610,     0.000,     7.610,    17.170,
  9,  9,  1,    21.834,    21.834,  1648.445,  1648.389,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.453,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7102.048,     0.001,     6.426,     0.000,     6.426,    17.170,
  9,  9,  2,    21.834,    21.834,  1648.389,  1648.333,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.451,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.925,     0.001,     6.426,     0.000,     6.426,    17.170,
  9,  9,  3,    21.834,    21.834,  1648.333,  1648.277,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.449,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.803,     0.001,     6.426,     0.000,     6.426,    17.170,
  9,  9,  4,    21.834,    21.834,  1648.277,  1648.221,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.447,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.680,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9,  5,    21.834,    21.834,  1648.221,  1648.166,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.445,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.558,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9,  6,    21.834,    21.834,  1648.166,  1648.110,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.443,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.436,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9,  7,    21.834,    21.834,  1648.110,  1648.054,   226.352,   226.352,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.441,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.313,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9,  8,    21.834,    21.834,  1648.054,  1647.998,   226.352,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.439,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.880,     0.000,  7101.191,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9,  9,    21.834,    21.833,  1647.998,  1647.943,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.437,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7101.068,     0.000,     6.426,     0.000,     6.426,    17.170,
  9,  9, 10,    21.833,    21.833,  1647.943,  1647.882,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.434,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7100.941,     0.000,     7.610,     0.000,     7.610,    17.170,
  9, 10,  1,    21.833,    21.833,  1647.882,  1647.827,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.432,     1.000,    66.923,   173.867,     0.086,     1.235,  1206.879,     0.000,  7100.814,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  2,    21.833,    21.833,  1647.827,  1647.771,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.430,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.879,     0.000,  7100.692,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  3,    21.833,    21.833,  1647.771,  1647.715,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.428,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.879,     0.000,  7100.569,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  4,    21.833,    21.833,  1647.715,  1647.659,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.426,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.878,     0.000,  7100.446,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  5,    21.833,    21.833,  1647.659,  1647.604,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.424,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.878,     0.000,  7100.325,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  6,    21.833,    21.833,  1647.604,  1647.548,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.422,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.878,     0.000,  7100.202,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  7,    21.833,    21.833,  1647.548,  1647.492,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.419,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.877,     0.000,  7100.079,     0.000,     6.426,     0.000,     6.426,    17.170,
  9, 10,  8,    21.833,    21.833,  1647.492,  1647.436,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.417,     1.000,    66.923,   173.866,     0.086,     1.235,  1206.877,     0.000,  7099.957,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 10,  9,    21.833,    21.833,  1647.436,  1647.380,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.415,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.877,     0.000,  7099.834,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 10, 10,    21.833,    21.833,  1647.380,  1647.320,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.413,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.877,     0.000,  7099.707,     0.000,     7.611,     0.000,     7.611,    17.170,
  9, 11,  1,    21.833,    21.833,  1647.320,  1647.265,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.411,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.876,     0.000,  7099.580,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  2,    21.833,    21.833,  1647.265,  1647.209,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.409,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.876,     0.000,  7099.458,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  3,    21.833,    21.833,  1647.209,  1647.153,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.407,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.876,     0.000,  7099.335,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  4,    21.833,    21.833,  1647.153,  1647.097,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.405,     1.000,    66.923,   173.865,     0.086,     1.235,  1206.875,     0.000,  7099.213,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  5,    21.833,    21.833,  1647.097,  1647.041,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.403,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.875,     0.000,  7099.091,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  6,    21.833,    21.833,  1647.041,  1646.986,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.400,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.875,     0.000,  7098.968,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  7,    21.833,    21.833,  1646.986,  1646.930,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.398,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.874,     0.000,  7098.846,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  8,    21.833,    21.833,  1646.930,  1646.874,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.396,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.874,     0.000,  7098.724,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11,  9,    21.833,    21.833,  1646.874,  1646.818,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.394,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.874,     0.000,  7098.601,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 11, 10,    21.833,    21.833,  1646.818,  1646.758,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.392,     1.000,    66.923,   173.864,     0.086,     1.235,  1206.874,     0.000,  7098.474,     0.000,     7.611,     0.000,     7.611,    17.170,
  9, 12,  1,    21.833,    21.833,  1646.758,  1646.702,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.390,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.873,     0.000,  7098.347,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  2,    21.833,    21.833,  1646.702,  1646.647,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.388,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.873,     0.000,  7098.225,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  3,    21.833,    21.833,  1646.647,  1646.591,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.386,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.873,     0.000,  7098.102,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  4,    21.833,    21.833,  1646.591,  1646.535,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.383,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.872,     0.000,  7097.980,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  5,    21.833,    21.833,  1646.535,  1646.479,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.381,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.872,     0.000,  7097.858,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  6,    21.833,    21.833,  1646.479,  1646.423,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.379,     1.000,    66.923,   173.863,     0.086,     1.235,  1206.872,     0.000,  7097.735,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  7,    21.833,    21.833,  1646.423,  1646.368,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.377,     1.000,    66.923,   173.862,     0.086,     1.235,  1206.871,     0.000,  7097.613,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  8,    21.833,    21.833,  1646.368,  1646.312,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.375,     1.000,    66.923,   173.862,     0.086,     1.235,  1206.871,     0.000,  7097.491,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12,  9,    21.833,    21.833,  1646.312,  1646.256,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.373,     1.000,    66.923,   173.862,     0.086,     1.235,  1206.871,     0.000,  7097.368,     0.000,     6.427,     0.000,     6.427,    17.170,
  9, 12, 10,    21.833,    21.833,  1646.256,  1646.200,   226.351,   226.351,     0.000,     0.000,    21.833,    21.833,     0.696,     0.696,   426.371,     1.000,    66.923,   173.862,     0.086,     1.235,  1206.870,     0.000,  7097.246,     0.000,     7.612,     0.000,     7.612,    17.170,
