        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo, hci(kW/m2K), hco(kW/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,  QmodTot(W), QmodSens(W),  QmodLat(W),  MassLiq(g),  MassVap(g),     Mass(g),      DryWet,mdotR(kg/hr), mdotA(kg/s),
  1,  1,  1,     7.655,     7.262,   634.276,   626.749,   231.744,   397.776,     0.114,     0.950,    24.683,    11.816,     0.224,     0.504,     3.851,     0.068,     0.000,     0.000,     0.000,   114.840, 31992.301,  1292.021,  -593.905,  -593.905,     0.000,    31.332,     3.524,    34.855,     3.000,    12.877,     0.046,
  1,  1,  2,     7.262,    14.766,   626.749,   626.066,   397.776,   413.377,     0.950,     1.000,    24.683,    20.547,     0.224,     0.288,     0.230,     0.068,     6.084,     0.005,     0.379,    26.683, 60156.922,     0.000,   -19.090,   -19.090,     0.000,     8.616,     0.306,     8.922,     3.000,    12.877,     0.005,
  1,  1,  3,    14.766,    18.896,   626.066,   625.368,   413.377,   416.511,     1.000,     1.000,    24.683,    22.255,     0.224,     0.259,     0.230,     0.068,    12.261,     0.010,     0.756,    25.191, 60165.316,     0.000,   -11.209,   -11.209,     0.000,     0.000,     0.416,     0.416,     3.000,    12.877,     0.005,
  1,  1,  4,    18.896,    21.310,   625.368,   624.660,   416.511,   418.339,     1.000,     1.000,    24.683,    23.266,     0.224,     0.244,     0.230,     0.068,    12.408,     0.011,     0.752,    24.744, 60173.867,     0.000,    -6.541,    -6.541,     0.000,     0.000,     0.416,     0.416,     3.000,    12.877,     0.005,
  1,  1,  5,    21.310,    22.714,   624.660,   623.946,   418.339,   419.405,     1.000,     1.000,    24.683,    23.858,     0.224,     0.235,     0.230,     0.068,    12.494,     0.011,     0.750,    24.480, 60182.512,     0.000,    -3.811,    -3.811,     0.000,     0.000,     0.415,     0.415,     3.000,    12.877,     0.005,
  1,  1,  6,    22.714,    23.528,   623.946,   623.229,   419.405,   420.027,     1.000,     1.000,    24.683,    24.201,     0.224,     0.230,     0.230,     0.068,    12.544,     0.011,     0.749,    24.317, 60191.223,     0.000,    -2.225,    -2.225,     0.000,     0.000,     0.415,     0.415,     3.000,    12.877,     0.005,
  1,  1,  7,    23.528,    23.998,   623.229,   622.508,   420.027,   420.392,     1.000,     1.000,    24.683,    24.401,     0.224,     0.227,     0.230,     0.068,    12.572,     0.011,     0.748,    24.210, 60199.977,     0.000,    -1.306,    -1.306,     0.000,     0.000,     0.414,     0.414,     3.000,    12.877,     0.005,
  1,  1,  8,    23.998,    24.271,   622.508,   621.786,   420.392,   420.608,     1.000,     1.000,    24.683,    24.516,     0.224,     0.226,     0.229,     0.068,    12.589,     0.011,     0.748,    24.136, 60208.754,     0.000,    -0.774,    -0.774,     0.000,     0.000,     0.414,     0.414,     3.000,    12.877,     0.005,
  1,  1,  9,    24.271,    24.428,   621.786,   621.063,   420.608,   420.738,     1.000,     1.000,    24.683,    24.582,     0.224,     0.225,     0.229,     0.068,    12.599,     0.011,     0.748,    24.080, 60217.559,     0.000,    -0.466,    -0.466,     0.000,     0.000,     0.413,     0.413,     3.000,    12.877,     0.005,
  1,  1, 10,    24.428,    24.519,   621.063,   620.338,   420.738,   420.819,     1.000,     1.000,    24.683,    24.621,     0.224,     0.224,     0.229,     0.068,    12.604,     0.011,     0.747,    24.034, 60226.383,     0.000,    -0.288,    -0.288,     0.000,     0.000,     0.441,     0.441,     3.000,    12.877,     0.005,
  1,  2,  1,    10.030,    10.029,   681.579,   681.547,   239.728,   241.069,     0.141,     0.148,    16.553,    14.213,     0.373,     0.433,     2.775,     0.066,     0.000,     0.000,     0.000,   175.229,  9471.283,  3334.959,    -5.268,    -5.268,     0.000,     1.230,     0.047,     1.277,     3.000,    12.877,     0.002,
  1,  2,  2,    10.029,    10.027,   681.547,   681.515,   241.069,   242.418,     0.148,     0.155,    16.569,    14.213,     0.373,     0.433,     2.840,     0.066,     0.000,     0.000,     0.000,   168.378,  9919.010,  3307.548,    -5.303,    -5.303,     0.000,     1.204,     0.048,     1.252,     3.000,    12.877,     0.002,
  1,  2,  3,    10.027,    10.025,   681.515,   681.481,   242.418,   243.778,     0.155,     0.162,    16.594,    14.219,     0.372,     0.433,     2.903,     0.066,     0.000,     0.000,     0.000,   161.998, 10369.987,  3279.939,    -5.344,    -5.344,     0.000,     1.178,     0.048,     1.227,     3.000,    12.877,     0.002,
  1,  2,  4,    10.025,    10.024,   681.481,   681.445,   243.778,   245.152,     0.162,     0.169,    16.633,    14.235,     0.371,     0.432,     2.965,     0.066,     0.000,     0.000,     0.000,   156.033, 10824.951,  3252.084,    -5.396,    -5.396,     0.000,     1.154,     0.049,     1.203,     3.000,    12.877,     0.002,
  1,  2,  5,    10.024,    10.022,   681.445,   681.409,   245.152,   246.545,     0.169,     0.176,    16.704,    14.272,     0.370,     0.431,     3.027,     0.066,     0.000,     0.000,     0.000,   150.427, 11285.447,  3223.893,    -5.474,    -5.474,     0.000,     1.130,     0.049,     1.180,     3.000,    12.877,     0.002,
  1,  2,  6,    10.022,    10.020,   681.409,   681.370,   246.545,   247.976,     0.176,     0.183,    16.861,    14.363,     0.366,     0.429,     3.088,     0.066,     0.000,     0.000,     0.000,   145.105, 11755.538,  3195.114,    -5.623,    -5.623,     0.000,     1.107,     0.050,     1.157,     3.000,    12.877,     0.002,
  1,  2,  7,    10.020,    10.018,   681.370,   681.330,   247.976,   249.484,     0.183,     0.191,    17.207,    14.573,     0.360,     0.425,     3.150,     0.066,     0.000,     0.000,     0.000,   139.953, 12244.814,  3165.158,    -5.928,    -5.928,     0.000,     1.084,     0.050,     1.135,     3.000,    12.877,     0.002,
  1,  2,  8,    10.018,    10.016,   681.330,   681.288,   249.484,   250.944,     0.191,     0.199,    16.952,    14.403,     0.364,     0.428,     3.210,     0.066,     0.000,     0.000,     0.000,   135.102, 12738.944,  3134.908,    -5.735,    -5.735,     0.000,     1.062,     0.051,     1.113,     3.000,    12.877,     0.002,
  1,  2,  9,    10.016,    10.014,   681.288,   681.244,   250.944,   252.408,     0.199,     0.206,    16.954,    14.397,     0.364,     0.429,     3.269,     0.066,     0.000,     0.000,     0.000,   130.642, 13225.780,  3105.104,    -5.755,    -5.755,     0.000,     1.041,     0.051,     1.092,     3.000,    12.877,     0.002,
  1,  2, 10,    10.014,    10.009,   681.244,   681.144,   252.408,   253.913,     0.206,     0.214,    17.124,    14.496,     0.361,     0.427,     3.326,     0.066,     0.000,     0.000,     0.000,   126.398, 13720.653,  3074.767,    -5.913,    -5.913,     0.000,     1.435,     0.073,     1.508,     3.000,    12.877,     0.002,
  1,  3,  1,    10.009,    10.007,   681.144,   681.098,   253.913,   255.178,     0.214,     0.220,    15.973,    13.765,     0.383,     0.442,     3.379,     0.066,     0.000,     0.000,     0.000,   122.667, 14182.482,  3046.453,    -4.971,    -4.971,     0.000,     1.002,     0.052,     1.054,     3.000,    12.877,     0.002,
  1,  3,  2,    10.007,    10.005,   681.098,   681.050,   255.178,   256.442,     0.220,     0.227,    15.952,    13.746,     0.384,     0.442,     3.426,     0.066,     0.000,     0.000,     0.000,   119.461, 14603.609,  3020.660,    -4.965,    -4.965,     0.000,     0.986,     0.053,     1.039,     3.000,    12.877,     0.002,
  1,  3,  3,    10.005,    10.002,   681.050,   681.000,   256.442,   257.706,     0.227,     0.233,    15.943,    13.735,     0.384,     0.442,     3.472,     0.066,     0.000,     0.000,     0.000,   116.419, 15024.696,  2994.870,    -4.969,    -4.969,     0.000,     0.970,     0.053,     1.023,     3.000,    12.877,     0.002,
  1,  3,  4,    10.002,    10.000,   681.000,   680.949,   257.706,   258.975,     0.233,     0.239,    15.952,    13.736,     0.384,     0.443,     3.517,     0.066,     0.000,     0.000,     0.000,   113.520, 15446.771,  2969.022,    -4.987,    -4.987,     0.000,     0.955,     0.053,     1.008,     3.000,    12.877,     0.002,
  1,  3,  5,    10.000,     9.997,   680.949,   680.896,   258.975,   260.257,     0.239,     0.246,    15.994,    13.757,     0.383,     0.442,     3.561,     0.066,     0.000,     0.000,     0.000,   110.744, 15871.652,  2942.997,    -5.034,    -5.034,     0.000,     0.940,     0.054,     0.994,     3.000,    12.877,     0.002,
  1,  3,  6,     9.997,     9.995,   680.896,   680.841,   260.257,   261.569,     0.246,     0.253,    16.125,    13.834,     0.380,     0.440,     3.605,     0.066,     0.000,     0.000,     0.000,   108.056, 16303.690,  2916.536,    -5.155,    -5.155,     0.000,     0.926,     0.054,     0.980,     3.000,    12.877,     0.002,
  1,  3,  7,     9.995,     9.992,   680.841,   680.784,   261.569,   262.952,     0.253,     0.260,    16.446,    14.030,     0.374,     0.437,     3.650,     0.066,     0.000,     0.000,     0.000,   105.398, 16752.820,  2889.028,    -5.438,    -5.438,     0.000,     0.911,     0.054,     0.965,     3.000,    12.877,     0.002,
  1,  3,  8,     9.992,     9.989,   680.784,   680.726,   262.952,   264.278,     0.260,     0.267,    16.163,    13.849,     0.380,     0.440,     3.694,     0.066,     0.000,     0.000,     0.000,   102.851, 17204.332,  2861.375,    -5.210,    -5.210,     0.000,     0.897,     0.055,     0.951,     3.000,    12.877,     0.002,
  1,  3,  9,     9.989,     9.986,   680.726,   680.666,   264.278,   265.602,     0.267,     0.273,    16.141,    13.830,     0.380,     0.441,     3.736,     0.066,     0.000,     0.000,     0.000,   100.477, 17645.846,  2834.333,    -5.201,    -5.201,     0.000,     0.883,     0.055,     0.938,     3.000,    12.877,     0.002,
  1,  3, 10,     9.986,     9.979,   680.666,   680.535,   265.602,   266.959,     0.273,     0.280,    16.285,    13.915,     0.378,     0.439,     3.778,     0.066,     0.000,     0.000,     0.000,    98.176, 18093.318,  2806.882,    -5.334,    -5.334,     0.000,     1.222,     0.078,     1.300,     3.000,    12.877,     0.002,
  1,  4,  1,     9.979,     9.976,   680.535,   680.472,   266.959,   268.170,     0.280,     0.286,    15.588,    13.475,     0.393,     0.450,     3.818,     0.066,     0.000,     0.000,     0.000,    96.064, 18521.994,  2780.578,    -4.755,    -4.755,     0.000,     0.857,     0.056,     0.913,     3.000,    12.877,     0.002,
  1,  4,  2,     9.976,     9.973,   680.472,   680.407,   268.170,   269.383,     0.286,     0.293,    15.591,    13.473,     0.393,     0.450,     3.854,     0.066,     0.000,     0.000,     0.000,    94.160, 18926.010,  2755.828,    -4.767,    -4.767,     0.000,     0.845,     0.056,     0.901,     3.000,    12.877,     0.002,
  1,  4,  3,     9.973,     9.970,   680.407,   680.340,   269.383,   270.599,     0.293,     0.299,    15.597,    13.473,     0.393,     0.450,     3.890,     0.066,     0.000,     0.000,     0.000,    92.325, 19331.086,  2731.013,    -4.780,    -4.780,     0.000,     0.834,     0.056,     0.890,     3.000,    12.877,     0.002,
  1,  4,  4,     9.970,     9.966,   680.340,   680.272,   270.599,   271.820,     0.299,     0.305,    15.604,    13.474,     0.392,     0.450,     3.925,     0.066,     0.000,     0.000,     0.000,    90.555, 19737.385,  2706.124,    -4.795,    -4.795,     0.000,     0.823,     0.056,     0.880,     3.000,    12.877,     0.002,
  1,  4,  5,     9.966,     9.963,   680.272,   680.202,   271.820,   273.044,     0.305,     0.311,    15.614,    13.476,     0.392,     0.450,     3.959,     0.066,     0.000,     0.000,     0.000,    88.845, 20145.035,  2681.153,    -4.811,    -4.811,     0.000,     0.812,     0.057,     0.869,     3.000,    12.877,     0.002,
  1,  4,  6,     9.963,     9.959,   680.202,   680.130,   273.044,   274.273,     0.311,     0.317,    15.624,    13.479,     0.392,     0.450,     3.993,     0.066,     0.000,     0.000,     0.000,    87.192, 20554.135,  2656.094,    -4.829,    -4.829,     0.000,     0.802,     0.057,     0.859,     3.000,    12.877,     0.002,
  1,  4,  7,     9.959,     9.956,   680.130,   680.056,   274.273,   275.506,     0.317,     0.324,    15.637,    13.483,     0.392,     0.450,     4.027,     0.066,     0.000,     0.000,     0.000,    85.593, 20964.816,  2630.939,    -4.848,    -4.848,     0.000,     0.792,     0.057,     0.849,     3.000,    12.877,     0.002,
  1,  4,  8,     9.956,     9.952,   680.056,   679.981,   275.506,   276.745,     0.324,     0.330,    15.652,    13.489,     0.391,     0.450,     4.060,     0.066,     0.000,     0.000,     0.000,    84.045, 21377.188,  2605.682,    -4.868,    -4.868,     0.000,     0.781,     0.057,     0.839,     3.000,    12.877,     0.002,
  1,  4,  9,     9.952,     9.948,   679.981,   679.904,   276.745,   277.990,     0.330,     0.336,    15.669,    13.496,     0.391,     0.449,     4.092,     0.066,     0.000,     0.000,     0.000,    82.545, 21791.445,  2580.310,    -4.891,    -4.891,     0.000,     0.771,     0.057,     0.829,     3.000,    12.877,     0.002,
  1,  4, 10,     9.948,     9.940,   679.904,   679.741,   277.990,   279.241,     0.336,     0.343,    15.689,    13.505,     0.390,     0.449,     4.124,     0.066,     0.000,     0.000,     0.000,    81.083, 22208.586,  2554.716,    -4.917,    -4.917,     0.000,     1.071,     0.081,     1.152,     3.000,    12.877,     0.002,
  1,  5,  1,     9.940,     9.936,   679.741,   679.660,   279.241,   280.608,     0.343,     0.350,    16.205,    13.818,     0.380,     0.442,     4.157,     0.066,     0.000,     0.000,     0.000,    79.605, 22646.049,  2527.884,    -5.371,    -5.371,     0.000,     0.751,     0.058,     0.809,     3.000,    12.877,     0.002,
  1,  5,  2,     9.936,     9.932,   679.660,   679.577,   280.608,   281.945,     0.350,     0.357,    16.060,    13.725,     0.382,     0.444,     4.190,     0.066,     0.000,     0.000,     0.000,    78.139, 23097.068,  2500.275,    -5.255,    -5.255,     0.000,     0.741,     0.058,     0.799,     3.000,    12.877,     0.002,
  1,  5,  3,     9.932,     9.927,   679.577,   679.491,   281.945,   283.292,     0.357,     0.363,    16.090,    13.740,     0.382,     0.443,     4.222,     0.066,     0.000,     0.000,     0.000,    76.737, 23544.686,  2472.874,    -5.289,    -5.289,     0.000,     0.731,     0.058,     0.790,     3.000,    12.877,     0.002,
  1,  5,  4,     9.927,     9.923,   679.491,   679.404,   283.292,   284.706,     0.363,     0.371,    16.393,    13.923,     0.376,     0.440,     4.255,     0.066,     0.000,     0.000,     0.000,    75.346, 24005.184,  2444.687,    -5.559,    -5.559,     0.000,     0.721,     0.059,     0.780,     3.000,    12.877,     0.002,
  1,  5,  5,     9.923,     9.918,   679.404,   679.314,   284.706,   286.063,     0.371,     0.378,    16.120,    13.751,     0.381,     0.443,     4.286,     0.066,     0.000,     0.000,     0.000,    73.997, 24467.568,  2416.389,    -5.332,    -5.332,     0.000,     0.712,     0.059,     0.770,     3.000,    12.877,     0.002,
  1,  5,  6,     9.918,     9.914,   679.314,   679.222,   286.063,   287.423,     0.378,     0.385,    16.121,    13.747,     0.381,     0.443,     4.316,     0.066,     0.000,     0.000,     0.000,    72.721, 24920.762,  2388.652,    -5.341,    -5.341,     0.000,     0.702,     0.059,     0.761,     3.000,    12.877,     0.002,
  1,  5,  7,     9.914,     9.909,   679.222,   679.128,   287.423,   288.844,     0.385,     0.392,    16.395,    13.913,     0.375,     0.440,     4.347,     0.066,     0.000,     0.000,     0.000,    71.460, 25384.746,  2360.258,    -5.587,    -5.587,     0.000,     0.693,     0.059,     0.752,     3.000,    12.877,     0.002,
  1,  5,  8,     9.909,     9.904,   679.128,   679.032,   288.844,   290.203,     0.392,     0.399,    16.099,    13.727,     0.381,     0.444,     4.376,     0.066,     0.000,     0.000,     0.000,    70.240, 25848.721,  2331.870,    -5.340,    -5.340,     0.000,     0.684,     0.059,     0.743,     3.000,    12.877,     0.002,
  1,  5,  9,     9.904,     9.900,   679.032,   678.934,   290.203,   291.559,     0.399,     0.406,    16.074,    13.708,     0.382,     0.444,     4.404,     0.066,     0.000,     0.000,     0.000,    69.089, 26301.719,  2304.151,    -5.326,    -5.326,     0.000,     0.675,     0.060,     0.734,     3.000,    12.877,     0.002,
  1,  5, 10,     9.900,     9.890,   678.934,   678.735,   291.559,   292.949,     0.406,     0.413,    16.223,    13.795,     0.379,     0.443,     4.432,     0.066,     0.000,     0.000,     0.000,    67.955, 26760.893,  2276.012,    -5.463,    -5.463,     0.000,     0.937,     0.084,     1.021,     3.000,    12.877,     0.002,
  1,  6,  1,     9.890,     9.884,   678.735,   678.633,   292.949,   294.336,     0.413,     0.420,    16.194,    13.773,     0.380,     0.443,     4.459,     0.066,     0.000,     0.000,     0.000,    66.844, 27225.385,  2247.552,    -5.451,    -5.451,     0.000,     0.657,     0.060,     0.717,     3.000,    12.877,     0.002,
  1,  6,  2,     9.884,     9.879,   678.633,   678.528,   294.336,   295.694,     0.420,     0.427,    16.049,    13.679,     0.383,     0.445,     4.486,     0.066,     0.000,     0.000,     0.000,    65.788, 27683.482,  2219.532,    -5.333,    -5.333,     0.000,     0.649,     0.060,     0.709,     3.000,    12.877,     0.002,
  1,  6,  3,     9.879,     9.874,   678.528,   678.422,   295.694,   297.059,     0.427,     0.434,    16.078,    13.694,     0.382,     0.445,     4.511,     0.066,     0.000,     0.000,     0.000,    64.771, 28138.006,  2191.732,    -5.366,    -5.366,     0.000,     0.641,     0.060,     0.701,     3.000,    12.877,     0.002,
  1,  6,  4,     9.874,     9.868,   678.422,   678.312,   297.059,   298.493,     0.434,     0.441,    16.380,    13.876,     0.376,     0.441,     4.536,     0.066,     0.000,     0.000,     0.000,    63.758, 28605.393,  2163.152,    -5.636,    -5.636,     0.000,     0.633,     0.061,     0.693,     3.000,    12.877,     0.002,
  1,  6,  5,     9.868,     9.863,   678.312,   678.201,   298.493,   299.869,     0.441,     0.448,    16.106,    13.704,     0.381,     0.444,     4.561,     0.066,     0.000,     0.000,     0.000,    62.772, 29074.564,  2134.464,    -5.407,    -5.407,     0.000,     0.625,     0.061,     0.685,     3.000,    12.877,     0.002,
  1,  6,  6,     9.863,     9.857,   678.201,   678.088,   299.869,   301.248,     0.448,     0.455,    16.107,    13.701,     0.381,     0.444,     4.585,     0.066,     0.000,     0.000,     0.000,    61.834, 29534.436,  2106.348,    -5.416,    -5.416,     0.000,     0.617,     0.061,     0.678,     3.000,    12.877,     0.002,
  1,  6,  7,     9.857,     9.851,   678.088,   677.972,   301.248,   302.689,     0.455,     0.462,    16.381,    13.866,     0.376,     0.441,     4.608,     0.066,     0.000,     0.000,     0.000,    60.902, 30005.129,  2077.575,    -5.662,    -5.662,     0.000,     0.609,     0.061,     0.670,     3.000,    12.877,     0.002,
  1,  6,  8,     9.851,     9.846,   677.972,   677.855,   302.689,   304.066,     0.462,     0.469,    16.084,    13.680,     0.382,     0.445,     4.630,     0.066,     0.000,     0.000,     0.000,    59.998, 30475.725,  2048.813,    -5.412,    -5.412,     0.000,     0.601,     0.061,     0.662,     3.000,    12.877,     0.002,
  1,  6,  9,     9.846,     9.840,   677.855,   677.735,   304.066,   305.439,     0.469,     0.476,    16.059,    13.661,     0.382,     0.446,     4.652,     0.066,     0.000,     0.000,     0.000,    59.140, 30935.150,  2020.734,    -5.397,    -5.397,     0.000,     0.594,     0.061,     0.655,     3.000,    12.877,     0.002,
  1,  6, 10,     9.840,     9.828,   677.735,   677.498,   305.439,   306.848,     0.476,     0.484,    16.206,    13.748,     0.379,     0.444,     4.673,     0.066,     0.000,     0.000,     0.000,    58.290, 31400.850,  1992.235,    -5.534,    -5.534,     0.000,     0.824,     0.086,     0.911,     3.000,    12.877,     0.002,
  2,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.120,     0.066,     0.000,     0.000,     0.000,   201.787,  5594.291,  3572.397,     0.000,    -4.532,     4.532,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.194,     0.066,     0.000,     0.000,     0.000,   201.787,  5978.128,  3548.898,     0.000,    -4.531,     4.531,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.266,     0.066,     0.000,     0.000,     0.000,   201.787,  6361.935,  3525.403,     0.000,    -4.531,     4.531,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.335,     0.066,     0.000,     0.000,     0.000,   201.787,  6745.870,  3501.892,     0.000,    -4.534,     4.534,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.403,     0.066,     0.000,     0.000,     0.000,   201.787,  7130.086,  3478.371,     0.000,    -4.538,     4.538,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.468,     0.066,     0.000,     0.000,     0.000,   201.787,  7514.695,  3454.823,     0.000,    -4.543,     4.543,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.532,     0.066,     0.000,     0.000,     0.000,   201.787,  7899.807,  3431.243,     0.000,    -4.549,     4.549,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.594,     0.066,     0.000,     0.000,     0.000,   201.787,  8285.521,  3407.623,     0.000,    -4.557,     4.557,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.655,     0.066,     0.000,     0.000,     0.000,   201.787,  8671.966,  3383.961,     0.000,    -4.566,     4.566,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  2,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.714,     0.066,     0.000,     0.000,     0.000,   201.787,  9059.630,  3360.191,     0.000,    -4.577,     4.577,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
  2,  2,  1,    10.030,    10.029,   681.578,   681.548,   239.745,   240.903,     0.142,     0.147,    15.668,    13.646,     0.391,     0.445,     2.771,     0.066,     0.000,     0.000,     0.000,   175.605,  9446.695,  3336.459,    -4.551,    -4.551,     0.000,     1.232,     0.047,     1.279,     3.000,    12.877,     0.002,
  2,  2,  2,    10.029,    10.027,   681.548,   681.516,   240.903,   242.069,     0.147,     0.153,    15.682,    13.647,     0.391,     0.445,     2.828,     0.066,     0.000,     0.000,     0.000,   169.629,  9833.492,  3312.775,    -4.579,    -4.579,     0.000,     1.209,     0.047,     1.256,     3.000,    12.877,     0.002,
  2,  2,  3,    10.027,    10.026,   681.516,   681.483,   242.069,   243.243,     0.153,     0.159,    15.704,    13.654,     0.390,     0.445,     2.883,     0.066,     0.000,     0.000,     0.000,   164.009, 10222.960,  3288.926,    -4.614,    -4.614,     0.000,     1.187,     0.048,     1.235,     3.000,    12.877,     0.002,
  2,  2,  4,    10.026,    10.024,   681.483,   681.448,   243.243,   244.429,     0.159,     0.165,    15.742,    13.672,     0.389,     0.444,     2.937,     0.066,     0.000,     0.000,     0.000,   158.704, 10615.885,  3264.864,    -4.661,    -4.661,     0.000,     1.165,     0.048,     1.214,     3.000,    12.877,     0.002,
  2,  2,  5,    10.024,    10.022,   681.448,   681.413,   244.429,   245.633,     0.165,     0.172,    15.811,    13.709,     0.387,     0.443,     2.991,     0.066,     0.000,     0.000,     0.000,   153.670, 11013.855,  3240.491,    -4.732,    -4.732,     0.000,     1.144,     0.049,     1.193,     3.000,    12.877,     0.002,
  2,  2,  6,    10.022,    10.020,   681.413,   681.376,   245.633,   246.874,     0.172,     0.178,    15.967,    13.801,     0.384,     0.441,     3.045,     0.066,     0.000,     0.000,     0.000,   148.841, 11420.914,  3215.564,    -4.875,    -4.875,     0.000,     1.124,     0.049,     1.173,     3.000,    12.877,     0.002,
  2,  2,  7,    10.020,    10.019,   681.376,   681.337,   246.874,   248.190,     0.178,     0.185,    16.310,    14.011,     0.377,     0.437,     3.099,     0.066,     0.000,     0.000,     0.000,   144.106, 11846.631,  3189.499,    -5.173,    -5.173,     0.000,     1.103,     0.050,     1.153,     3.000,    12.877,     0.002,
  2,  2,  8,    10.019,    10.017,   681.337,   681.297,   248.190,   249.457,     0.185,     0.191,    16.053,    13.842,     0.382,     0.440,     3.154,     0.066,     0.000,     0.000,     0.000,   139.613, 12276.722,  3163.160,    -4.977,    -4.977,     0.000,     1.083,     0.050,     1.133,     3.000,    12.877,     0.002,
  2,  2,  9,    10.017,    10.015,   681.297,   681.256,   249.457,   250.727,     0.191,     0.197,    16.053,    13.835,     0.382,     0.441,     3.205,     0.066,     0.000,     0.000,     0.000,   135.466, 12699.115,  3137.295,    -4.991,    -4.991,     0.000,     1.064,     0.051,     1.115,     3.000,    12.877,     0.002,
  2,  2, 10,    10.015,    10.010,   681.256,   681.161,   250.727,   252.036,     0.197,     0.204,    16.220,    13.934,     0.379,     0.439,     3.257,     0.066,     0.000,     0.000,     0.000,   131.489, 13129.057,  3110.927,    -5.143,    -5.143,     0.000,     1.469,     0.072,     1.541,     3.000,    12.877,     0.002,
  2,  3,  1,    10.010,    10.008,   681.161,   681.117,   252.036,   253.299,     0.204,     0.211,    15.985,    13.780,     0.383,     0.441,     3.308,     0.066,     0.000,     0.000,     0.000,   127.743, 13557.919,  3084.632,    -4.964,    -4.964,     0.000,     1.027,     0.052,     1.079,     3.000,    12.877,     0.002,
  2,  3,  2,    10.008,    10.006,   681.117,   681.071,   253.299,   254.561,     0.211,     0.217,    15.964,    13.760,     0.384,     0.442,     3.356,     0.066,     0.000,     0.000,     0.000,   124.275, 13978.492,  3058.875,    -4.959,    -4.959,     0.000,     1.010,     0.052,     1.062,     3.000,    12.877,     0.002,
  2,  3,  3,    10.006,    10.004,   681.071,   681.024,   254.561,   255.825,     0.217,     0.223,    15.954,    13.749,     0.384,     0.442,     3.403,     0.066,     0.000,     0.000,     0.000,   120.991, 14399.045,  3033.120,    -4.963,    -4.963,     0.000,     0.994,     0.052,     1.046,     3.000,    12.877,     0.002,
  2,  3,  4,    10.004,    10.001,   681.024,   680.975,   255.825,   257.092,     0.223,     0.230,    15.963,    13.749,     0.384,     0.442,     3.450,     0.066,     0.000,     0.000,     0.000,   117.867, 14820.610,  3007.303,    -4.982,    -4.982,     0.000,     0.978,     0.053,     1.031,     3.000,    12.877,     0.002,
  2,  3,  5,    10.001,     9.999,   680.975,   680.924,   257.092,   258.372,     0.230,     0.236,    16.005,    13.771,     0.383,     0.442,     3.495,     0.066,     0.000,     0.000,     0.000,   114.882, 15245.001,  2981.312,    -5.029,    -5.029,     0.000,     0.962,     0.053,     1.015,     3.000,    12.877,     0.002,
  2,  3,  6,     9.999,     9.996,   680.924,   680.872,   258.372,   259.683,     0.236,     0.243,    16.136,    13.848,     0.380,     0.440,     3.541,     0.066,     0.000,     0.000,     0.000,   111.996, 15676.554,  2954.880,    -5.150,    -5.150,     0.000,     0.947,     0.053,     1.001,     3.000,    12.877,     0.002,
  2,  3,  7,     9.996,     9.994,   680.872,   680.818,   259.683,   261.066,     0.243,     0.250,    16.458,    14.044,     0.374,     0.436,     3.587,     0.066,     0.000,     0.000,     0.000,   109.146, 16125.228,  2927.403,    -5.433,    -5.433,     0.000,     0.932,     0.054,     0.986,     3.000,    12.877,     0.002,
  2,  3,  8,     9.994,     9.991,   680.818,   680.762,   261.066,   262.390,     0.250,     0.257,    16.174,    13.861,     0.379,     0.440,     3.632,     0.066,     0.000,     0.000,     0.000,   106.421, 16576.289,  2899.776,    -5.205,    -5.205,     0.000,     0.917,     0.054,     0.971,     3.000,    12.877,     0.002,
  2,  3,  9,     9.991,     9.988,   680.762,   680.705,   262.390,   263.713,     0.257,     0.264,    16.151,    13.842,     0.380,     0.440,     3.676,     0.066,     0.000,     0.000,     0.000,   103.884, 17017.361,  2872.764,    -5.197,    -5.197,     0.000,     0.902,     0.054,     0.957,     3.000,    12.877,     0.002,
  2,  3, 10,     9.988,     9.982,   680.705,   680.578,   263.713,   265.069,     0.264,     0.271,    16.295,    13.927,     0.377,     0.439,     3.719,     0.066,     0.000,     0.000,     0.000,   101.430, 17464.381,  2845.340,    -5.330,    -5.330,     0.000,     1.249,     0.077,     1.326,     3.000,    12.877,     0.002,
  2,  4,  1,     9.982,     9.979,   680.578,   680.517,   265.069,   266.294,     0.271,     0.277,    15.668,    13.530,     0.391,     0.448,     3.760,     0.066,     0.000,     0.000,     0.000,    99.167, 17895.188,  2818.908,    -4.812,    -4.812,     0.000,     0.875,     0.055,     0.930,     3.000,    12.877,     0.002,
  2,  4,  2,     9.979,     9.975,   680.517,   680.455,   266.294,   267.519,     0.277,     0.283,    15.662,    13.523,     0.391,     0.449,     3.798,     0.066,     0.000,     0.000,     0.000,    97.119, 18303.598,  2793.891,    -4.816,    -4.816,     0.000,     0.863,     0.055,     0.919,     3.000,    12.877,     0.002,
  2,  4,  3,     9.975,     9.972,   680.455,   680.391,   267.519,   268.747,     0.283,     0.289,    15.660,    13.518,     0.391,     0.449,     3.835,     0.066,     0.000,     0.000,     0.000,    95.151, 18712.521,  2768.840,    -4.823,    -4.823,     0.000,     0.852,     0.056,     0.907,     3.000,    12.877,     0.002,
  2,  4,  4,     9.972,     9.969,   680.391,   680.325,   268.747,   269.977,     0.289,     0.296,    15.662,    13.515,     0.391,     0.449,     3.872,     0.066,     0.000,     0.000,     0.000,    93.257, 19122.223,  2743.745,    -4.833,    -4.833,     0.000,     0.840,     0.056,     0.896,     3.000,    12.877,     0.002,
  2,  4,  5,     9.969,     9.966,   680.325,   680.258,   269.977,   271.210,     0.296,     0.302,    15.667,    13.514,     0.391,     0.449,     3.907,     0.066,     0.000,     0.000,     0.000,    91.432, 19532.926,  2718.588,    -4.846,    -4.846,     0.000,     0.829,     0.056,     0.885,     3.000,    12.877,     0.002,
  2,  4,  6,     9.966,     9.962,   680.258,   680.189,   271.210,   272.447,     0.302,     0.308,    15.673,    13.514,     0.391,     0.449,     3.943,     0.066,     0.000,     0.000,     0.000,    89.671, 19944.771,  2693.361,    -4.860,    -4.860,     0.000,     0.818,     0.056,     0.874,     3.000,    12.877,     0.002,
  2,  4,  7,     9.962,     9.959,   680.189,   680.118,   272.447,   273.688,     0.308,     0.314,    15.682,    13.516,     0.391,     0.449,     3.977,     0.066,     0.000,     0.000,     0.000,    87.972, 20357.943,  2668.053,    -4.876,    -4.876,     0.000,     0.807,     0.057,     0.864,     3.000,    12.877,     0.002,
  2,  4,  8,     9.959,     9.955,   680.118,   680.045,   273.688,   274.934,     0.314,     0.321,    15.694,    13.519,     0.390,     0.449,     4.011,     0.066,     0.000,     0.000,     0.000,    86.329, 20772.615,  2642.654,    -4.895,    -4.895,     0.000,     0.796,     0.057,     0.853,     3.000,    12.877,     0.002,
  2,  4,  9,     9.955,     9.951,   680.045,   679.970,   274.934,   276.184,     0.321,     0.327,    15.709,    13.525,     0.390,     0.448,     4.045,     0.066,     0.000,     0.000,     0.000,    84.740, 21188.973,  2617.156,    -4.916,    -4.916,     0.000,     0.786,     0.057,     0.843,     3.000,    12.877,     0.002,
  2,  4, 10,     9.951,     9.943,   679.970,   679.812,   276.184,   277.442,     0.327,     0.334,    15.727,    13.533,     0.389,     0.448,     4.078,     0.066,     0.000,     0.000,     0.000,    83.194, 21608.055,  2591.445,    -4.940,    -4.940,     0.000,     1.091,     0.081,     1.171,     3.000,    12.877,     0.002,
  2,  5,  1,     9.943,     9.939,   679.812,   679.734,   277.442,   278.691,     0.334,     0.340,    15.678,    13.497,     0.391,     0.449,     4.111,     0.066,     0.000,     0.000,     0.000,    81.703, 22026.906,  2565.745,    -4.909,    -4.909,     0.000,     0.766,     0.058,     0.823,     3.000,    12.877,     0.002,
  2,  5,  2,     9.939,     9.935,   679.734,   679.654,   278.691,   279.936,     0.340,     0.346,    15.651,    13.476,     0.391,     0.450,     4.142,     0.066,     0.000,     0.000,     0.000,    80.277, 22443.045,  2540.261,    -4.894,    -4.894,     0.000,     0.756,     0.058,     0.814,     3.000,    12.877,     0.002,
  2,  5,  3,     9.935,     9.931,   679.654,   679.572,   279.936,   281.179,     0.346,     0.353,    15.628,    13.459,     0.392,     0.450,     4.173,     0.066,     0.000,     0.000,     0.000,    78.903, 22858.090,  2514.848,    -4.882,    -4.882,     0.000,     0.747,     0.058,     0.805,     3.000,    12.877,     0.002,
  2,  5,  4,     9.931,     9.927,   679.572,   679.488,   281.179,   282.419,     0.353,     0.359,    15.610,    13.444,     0.392,     0.451,     4.203,     0.066,     0.000,     0.000,     0.000,    77.578, 23272.336,  2489.485,    -4.874,    -4.874,     0.000,     0.737,     0.058,     0.795,     3.000,    12.877,     0.002,
  2,  5,  5,     9.927,     9.923,   679.488,   679.403,   282.419,   283.658,     0.359,     0.365,    15.595,    13.431,     0.393,     0.451,     4.232,     0.066,     0.000,     0.000,     0.000,    76.297, 23686.037,  2464.154,    -4.869,    -4.869,     0.000,     0.728,     0.058,     0.787,     3.000,    12.877,     0.002,
  2,  5,  6,     9.923,     9.919,   679.403,   679.315,   283.658,   284.896,     0.365,     0.372,    15.582,    13.420,     0.393,     0.452,     4.261,     0.066,     0.000,     0.000,     0.000,    75.059, 24099.434,  2438.844,    -4.866,    -4.866,     0.000,     0.719,     0.059,     0.778,     3.000,    12.877,     0.002,
  2,  5,  7,     9.919,     9.914,   679.315,   679.226,   284.896,   286.135,     0.372,     0.378,    15.573,    13.411,     0.393,     0.452,     4.289,     0.066,     0.000,     0.000,     0.000,    73.860, 24512.715,  2413.542,    -4.865,    -4.865,     0.000,     0.711,     0.059,     0.769,     3.000,    12.877,     0.002,
  2,  5,  8,     9.914,     9.910,   679.226,   679.135,   286.135,   287.373,     0.378,     0.384,    15.566,    13.403,     0.393,     0.452,     4.317,     0.066,     0.000,     0.000,     0.000,    72.698, 24926.061,  2388.240,    -4.867,    -4.867,     0.000,     0.702,     0.059,     0.761,     3.000,    12.877,     0.002,
  2,  5,  9,     9.910,     9.905,   679.135,   679.042,   287.373,   288.613,     0.384,     0.391,    15.562,    13.398,     0.394,     0.452,     4.344,     0.066,     0.000,     0.000,     0.000,    71.570, 25339.695,  2362.921,    -4.871,    -4.871,     0.000,     0.694,     0.059,     0.753,     3.000,    12.877,     0.002,
  2,  5, 10,     9.905,     9.895,   679.042,   678.851,   288.613,   289.854,     0.391,     0.397,    15.562,    13.394,     0.394,     0.452,     4.370,     0.066,     0.000,     0.000,     0.000,    70.469, 25754.781,  2337.467,    -4.879,    -4.879,     0.000,     0.964,     0.083,     1.047,     3.000,    12.877,     0.002,
  2,  6,  1,     9.895,     9.890,   678.851,   678.753,   289.854,   291.240,     0.397,     0.404,    16.205,    13.785,     0.380,     0.443,     4.398,     0.066,     0.000,     0.000,     0.000,    69.341, 26194.209,  2310.533,    -5.446,    -5.446,     0.000,     0.677,     0.060,     0.736,     3.000,    12.877,     0.002,
  2,  6,  2,     9.890,     9.885,   678.753,   678.654,   291.240,   292.596,     0.404,     0.411,    16.060,    13.692,     0.382,     0.445,     4.426,     0.066,     0.000,     0.000,     0.000,    68.206, 26651.811,  2282.540,    -5.329,    -5.329,     0.000,     0.668,     0.060,     0.728,     3.000,    12.877,     0.002,
  2,  6,  3,     9.885,     9.880,   678.654,   678.552,   292.596,   293.961,     0.411,     0.418,    16.090,    13.707,     0.382,     0.444,     4.453,     0.066,     0.000,     0.000,     0.000,    67.116, 27105.932,  2254.759,    -5.363,    -5.363,     0.000,     0.660,     0.060,     0.720,     3.000,    12.877,     0.002,
  2,  6,  4,     9.880,     9.875,   678.552,   678.448,   293.961,   295.395,     0.418,     0.425,    16.393,    13.890,     0.376,     0.441,     4.480,     0.066,     0.000,     0.000,     0.000,    66.031, 27572.994,  2226.193,    -5.634,    -5.634,     0.000,     0.651,     0.060,     0.711,     3.000,    12.877,     0.002,
  2,  6,  5,     9.875,     9.870,   678.448,   678.342,   295.395,   296.770,     0.425,     0.432,    16.120,    13.718,     0.381,     0.444,     4.506,     0.066,     0.000,     0.000,     0.000,    64.975, 28041.912,  2197.518,    -5.405,    -5.405,     0.000,     0.643,     0.060,     0.703,     3.000,    12.877,     0.002,
  2,  6,  6,     9.870,     9.865,   678.342,   678.233,   296.770,   298.148,     0.432,     0.439,    16.121,    13.715,     0.381,     0.444,     4.531,     0.066,     0.000,     0.000,     0.000,    63.972, 28501.549,  2169.413,    -5.414,    -5.414,     0.000,     0.634,     0.060,     0.695,     3.000,    12.877,     0.002,
  2,  6,  7,     9.865,     9.859,   678.233,   678.122,   298.148,   299.589,     0.439,     0.447,    16.395,    13.880,     0.375,     0.441,     4.556,     0.066,     0.000,     0.000,     0.000,    62.977, 28972.018,  2140.649,    -5.660,    -5.660,     0.000,     0.626,     0.061,     0.687,     3.000,    12.877,     0.002,
  2,  6,  8,     9.859,     9.853,   678.122,   678.009,   299.589,   300.966,     0.447,     0.454,    16.099,    13.695,     0.381,     0.445,     4.580,     0.066,     0.000,     0.000,     0.000,    62.011, 29442.449,  2111.891,    -5.412,    -5.412,     0.000,     0.618,     0.061,     0.679,     3.000,    12.877,     0.002,
  2,  6,  9,     9.853,     9.848,   678.009,   677.894,   300.966,   302.340,     0.454,     0.461,    16.074,    13.676,     0.382,     0.445,     4.603,     0.066,     0.000,     0.000,     0.000,    61.096, 29901.797,  2083.810,    -5.398,    -5.398,     0.000,     0.611,     0.061,     0.672,     3.000,    12.877,     0.002,
  2,  6, 10,     9.848,     9.836,   677.894,   677.666,   302.340,   303.748,     0.461,     0.468,    16.223,    13.764,     0.379,     0.444,     4.626,     0.066,     0.000,     0.000,     0.000,    60.191, 30367.463,  2055.306,    -5.535,    -5.535,     0.000,     0.848,     0.086,     0.934,     3.000,    12.877,     0.002,
  3,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.176,     0.066,     0.000,     0.000,     0.000,   201.787,  5883.782,  3554.694,     0.000,   -11.358,    11.358,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.354,     0.066,     0.000,     0.000,     0.000,   201.787,  6849.387,  3495.631,     0.000,   -11.546,    11.546,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.521,     0.066,     0.000,     0.000,     0.000,   201.787,  7833.924,  3435.406,     0.000,   -11.703,    11.703,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.679,     0.066,     0.000,     0.000,     0.000,   201.787,  8830.654,  3374.438,     0.000,   -11.836,    11.836,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.828,     0.066,     0.000,     0.000,     0.000,   201.787,  9837.854,  3312.823,     0.000,   -11.951,    11.951,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.969,     0.066,     0.000,     0.000,     0.000,   201.787, 10854.152,  3250.653,     0.000,   -12.052,    12.052,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.103,     0.066,     0.000,     0.000,     0.000,   201.787, 11878.438,  3187.994,     0.000,   -12.140,    12.140,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.231,     0.066,     0.000,     0.000,     0.000,   201.787, 12909.816,  3124.900,     0.000,   -12.219,    12.219,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.352,     0.066,     0.000,     0.000,     0.000,   201.787, 13947.543,  3061.418,     0.000,   -12.289,    12.289,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  3,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.468,     0.066,     0.000,     0.000,     0.000,   201.787, 14991.537,  2997.512,     0.000,   -12.353,    12.353,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
  3,  2,  1,    10.022,    10.020,   681.418,   681.366,   258.575,   259.810,     0.237,     0.244,    15.809,    13.651,     0.387,     0.445,     3.545,     0.066,     0.000,     0.000,     0.000,   111.760, 15722.103,  2952.767,    -4.856,    -4.856,     0.000,     0.946,     0.054,     0.999,     3.000,    12.877,     0.002,
  3,  2,  2,    10.020,    10.017,   681.366,   681.312,   259.810,   261.048,     0.244,     0.250,    15.804,    13.643,     0.388,     0.445,     3.588,     0.066,     0.000,     0.000,     0.000,   109.149, 16134.168,  2927.518,    -4.862,    -4.862,     0.000,     0.931,     0.054,     0.985,     3.000,    12.877,     0.002,
  3,  2,  3,    10.017,    10.015,   681.312,   681.257,   261.048,   262.289,     0.250,     0.256,    15.811,    13.643,     0.387,     0.445,     3.629,     0.066,     0.000,     0.000,     0.000,   106.650, 16547.211,  2902.215,    -4.879,    -4.879,     0.000,     0.918,     0.054,     0.972,     3.000,    12.877,     0.002,
  3,  2,  4,    10.015,    10.012,   681.257,   681.200,   262.289,   263.539,     0.256,     0.263,    15.837,    13.655,     0.387,     0.445,     3.670,     0.066,     0.000,     0.000,     0.000,   104.252, 16962.291,  2876.785,    -4.910,    -4.910,     0.000,     0.904,     0.054,     0.959,     3.000,    12.877,     0.002,
  3,  2,  5,    10.012,    10.009,   681.200,   681.141,   263.539,   264.804,     0.263,     0.269,    15.896,    13.688,     0.385,     0.444,     3.711,     0.066,     0.000,     0.000,     0.000,   101.938, 17381.266,  2851.117,    -4.970,    -4.970,     0.000,     0.891,     0.055,     0.946,     3.000,    12.877,     0.002,
  3,  2,  6,    10.009,    10.006,   681.141,   681.080,   264.804,   266.103,     0.269,     0.276,    16.042,    13.775,     0.382,     0.442,     3.751,     0.066,     0.000,     0.000,     0.000,    99.681, 17808.457,  2824.946,    -5.104,    -5.104,     0.000,     0.878,     0.055,     0.933,     3.000,    12.877,     0.002,
  3,  2,  7,    10.006,    10.003,   681.080,   681.018,   266.103,   267.476,     0.276,     0.283,    16.378,    13.980,     0.376,     0.438,     3.793,     0.066,     0.000,     0.000,     0.000,    97.434, 18253.807,  2797.665,    -5.399,    -5.399,     0.000,     0.865,     0.055,     0.920,     3.000,    12.877,     0.002,
  3,  2,  8,    10.003,    10.000,   681.018,   680.953,   267.476,   268.796,     0.283,     0.289,    16.115,    13.811,     0.381,     0.441,     3.834,     0.066,     0.000,     0.000,     0.000,    95.266, 18702.680,  2770.172,    -5.185,    -5.185,     0.000,     0.852,     0.056,     0.908,     3.000,    12.877,     0.002,
  3,  2,  9,    10.000,     9.997,   680.953,   680.887,   268.796,   270.117,     0.289,     0.296,    16.110,    13.804,     0.381,     0.441,     3.873,     0.066,     0.000,     0.000,     0.000,    93.232, 19142.797,  2743.210,    -5.190,    -5.190,     0.000,     0.840,     0.056,     0.896,     3.000,    12.877,     0.002,
  3,  2, 10,     9.997,     9.990,   680.887,   680.745,   270.117,   271.475,     0.296,     0.303,    16.272,    13.900,     0.378,     0.439,     3.912,     0.066,     0.000,     0.000,     0.000,    91.247, 19590.131,  2715.757,    -5.338,    -5.338,     0.000,     1.163,     0.079,     1.242,     3.000,    12.877,     0.002,
  3,  3,  1,     9.990,     9.986,   680.745,   680.675,   271.475,   272.775,     0.303,     0.310,    15.984,    13.715,     0.383,     0.443,     3.950,     0.066,     0.000,     0.000,     0.000,    89.357, 20033.908,  2688.525,    -5.105,    -5.105,     0.000,     0.815,     0.057,     0.872,     3.000,    12.877,     0.002,
  3,  3,  2,     9.986,     9.983,   680.675,   680.603,   272.775,   274.071,     0.310,     0.316,    15.962,    13.698,     0.384,     0.444,     3.986,     0.066,     0.000,     0.000,     0.000,    87.592, 20466.734,  2662.008,    -5.095,    -5.095,     0.000,     0.804,     0.057,     0.861,     3.000,    12.877,     0.002,
  3,  3,  3,     9.983,     9.979,   680.603,   680.530,   274.071,   275.368,     0.316,     0.323,    15.953,    13.688,     0.384,     0.444,     4.021,     0.066,     0.000,     0.000,     0.000,    85.896, 20899.229,  2635.512,    -5.096,    -5.096,     0.000,     0.793,     0.057,     0.850,     3.000,    12.877,     0.002,
  3,  3,  4,     9.979,     9.975,   680.530,   680.454,   275.368,   276.669,     0.323,     0.330,    15.961,    13.690,     0.384,     0.444,     4.056,     0.066,     0.000,     0.000,     0.000,    84.261, 21332.461,  2608.971,    -5.112,    -5.112,     0.000,     0.783,     0.057,     0.840,     3.000,    12.877,     0.002,
