        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo, hci(kW/m2K), hco(kW/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,  QmodTot(W), QmodSens(W),  QmodLat(W),  MassLiq(g),  MassVap(g),     Mass(g),      DryWet,mdotR(kg/hr), mdotA(kg/s),
  3,  3,  5,     9.975,     9.972,   680.454,   680.377,   276.669,   277.982,     0.330,     0.336,    16.004,    13.712,     0.383,     0.443,     4.090,     0.066,     0.000,     0.000,     0.000,    82.678, 21768.318,  2582.275,    -5.157,    -5.157,     0.000,     0.772,     0.057,     0.829,     3.000,    12.877,     0.002,
  3,  3,  6,     9.972,     9.968,   680.377,   680.298,   277.982,   279.325,     0.336,     0.343,    16.135,    13.789,     0.380,     0.442,     4.124,     0.066,     0.000,     0.000,     0.000,    81.128, 22211.215,  2555.146,    -5.278,    -5.278,     0.000,     0.762,     0.058,     0.819,     3.000,    12.877,     0.002,
  3,  3,  7,     9.968,     9.963,   680.298,   680.216,   279.325,   280.741,     0.343,     0.350,    16.456,    13.984,     0.374,     0.438,     4.158,     0.066,     0.000,     0.000,     0.000,    79.579, 22671.311,  2526.969,    -5.563,    -5.563,     0.000,     0.751,     0.058,     0.809,     3.000,    12.877,     0.002,
  3,  3,  8,     9.963,     9.959,   680.216,   680.133,   280.741,   282.097,     0.350,     0.357,    16.172,    13.805,     0.379,     0.441,     4.192,     0.066,     0.000,     0.000,     0.000,    78.079, 23133.582,  2498.660,    -5.328,    -5.328,     0.000,     0.741,     0.058,     0.799,     3.000,    12.877,     0.002,
  3,  3,  9,     9.959,     9.955,   680.133,   680.047,   282.097,   283.450,     0.357,     0.364,    16.149,    13.787,     0.380,     0.442,     4.225,     0.066,     0.000,     0.000,     0.000,    76.667, 23585.463,  2470.986,    -5.317,    -5.317,     0.000,     0.731,     0.058,     0.789,     3.000,    12.877,     0.002,
  3,  3, 10,     9.955,     9.946,   680.047,   679.870,   283.450,   284.837,     0.364,     0.371,    16.294,    13.872,     0.377,     0.441,     4.257,     0.066,     0.000,     0.000,     0.000,    75.282, 24043.385,  2442.898,    -5.450,    -5.450,     0.000,     1.013,     0.082,     1.096,     3.000,    12.877,     0.002,
  3,  4,  1,     9.946,     9.942,   679.870,   679.780,   284.837,   286.074,     0.371,     0.378,    15.593,    13.434,     0.393,     0.451,     4.287,     0.066,     0.000,     0.000,     0.000,    74.000, 24482.004,  2415.993,    -4.859,    -4.859,     0.000,     0.711,     0.059,     0.770,     3.000,    12.877,     0.002,
  3,  4,  2,     9.942,     9.937,   679.780,   679.689,   286.074,   287.313,     0.378,     0.384,    15.597,    13.433,     0.393,     0.451,     4.314,     0.066,     0.000,     0.000,     0.000,    72.834, 24895.207,  2390.688,    -4.869,    -4.869,     0.000,     0.703,     0.059,     0.762,     3.000,    12.877,     0.002,
  3,  4,  3,     9.937,     9.933,   679.689,   679.597,   287.313,   288.555,     0.384,     0.390,    15.602,    13.433,     0.393,     0.451,     4.341,     0.066,     0.000,     0.000,     0.000,    71.702, 25309.408,  2365.325,    -4.882,    -4.882,     0.000,     0.694,     0.059,     0.754,     3.000,    12.877,     0.002,
  3,  4,  4,     9.933,     9.928,   679.597,   679.502,   288.555,   289.801,     0.390,     0.397,    15.610,    13.435,     0.392,     0.451,     4.368,     0.066,     0.000,     0.000,     0.000,    70.602, 25724.770,  2339.890,    -4.896,    -4.896,     0.000,     0.686,     0.059,     0.746,     3.000,    12.877,     0.002,
  3,  4,  5,     9.928,     9.923,   679.502,   679.405,   289.801,   291.051,     0.397,     0.403,    15.619,    13.437,     0.392,     0.451,     4.394,     0.066,     0.000,     0.000,     0.000,    69.530, 26141.430,  2314.380,    -4.912,    -4.912,     0.000,     0.678,     0.060,     0.738,     3.000,    12.877,     0.002,
  3,  4,  6,     9.923,     9.918,   679.405,   679.306,   291.051,   292.305,     0.403,     0.409,    15.630,    13.441,     0.392,     0.451,     4.419,     0.066,     0.000,     0.000,     0.000,    68.487, 26559.498,  2288.786,    -4.928,    -4.928,     0.000,     0.670,     0.060,     0.730,     3.000,    12.877,     0.002,
  3,  4,  7,     9.918,     9.913,   679.306,   679.205,   292.305,   293.564,     0.409,     0.416,    15.643,    13.445,     0.392,     0.451,     4.444,     0.066,     0.000,     0.000,     0.000,    67.471, 26979.107,  2263.096,    -4.947,    -4.947,     0.000,     0.662,     0.060,     0.722,     3.000,    12.877,     0.002,
  3,  4,  8,     9.913,     9.908,   679.205,   679.103,   293.564,   294.828,     0.416,     0.422,    15.658,    13.451,     0.391,     0.451,     4.469,     0.066,     0.000,     0.000,     0.000,    66.480, 27400.387,  2237.310,    -4.967,    -4.967,     0.000,     0.654,     0.060,     0.714,     3.000,    12.877,     0.002,
  3,  4,  9,     9.908,     9.903,   679.103,   678.998,   294.828,   296.098,     0.422,     0.429,    15.675,    13.458,     0.391,     0.450,     4.493,     0.066,     0.000,     0.000,     0.000,    65.513, 27823.527,  2211.414,    -4.990,    -4.990,     0.000,     0.647,     0.060,     0.707,     3.000,    12.877,     0.002,
  3,  4, 10,     9.903,     9.892,   678.998,   678.788,   296.098,   297.375,     0.429,     0.435,    15.696,    13.468,     0.390,     0.450,     4.517,     0.066,     0.000,     0.000,     0.000,    64.563, 28249.717,  2185.288,    -5.015,    -5.015,     0.000,     0.898,     0.085,     0.983,     3.000,    12.877,     0.002,
  3,  5,  1,     9.892,     9.887,   678.788,   678.679,   297.375,   298.649,     0.435,     0.442,    15.672,    13.448,     0.391,     0.451,     4.540,     0.066,     0.000,     0.000,     0.000,    63.637, 28676.674,  2159.119,    -5.007,    -5.007,     0.000,     0.632,     0.061,     0.692,     3.000,    12.877,     0.002,
  3,  5,  2,     9.887,     9.881,   678.679,   678.568,   298.649,   299.919,     0.442,     0.448,    15.645,    13.427,     0.391,     0.451,     4.562,     0.066,     0.000,     0.000,     0.000,    62.746, 29101.621,  2133.122,    -4.991,    -4.991,     0.000,     0.624,     0.061,     0.685,     3.000,    12.877,     0.002,
  3,  5,  3,     9.881,     9.876,   678.568,   678.455,   299.919,   301.186,     0.448,     0.455,    15.622,    13.410,     0.392,     0.452,     4.584,     0.066,     0.000,     0.000,     0.000,    61.881, 29525.408,  2107.197,    -4.979,    -4.979,     0.000,     0.617,     0.061,     0.678,     3.000,    12.877,     0.002,
  3,  5,  4,     9.876,     9.870,   678.455,   678.341,   301.186,   302.451,     0.455,     0.461,    15.604,    13.396,     0.392,     0.452,     4.605,     0.066,     0.000,     0.000,     0.000,    61.041, 29948.354,  2081.327,    -4.970,    -4.970,     0.000,     0.610,     0.061,     0.671,     3.000,    12.877,     0.002,
  3,  5,  5,     9.870,     9.864,   678.341,   678.224,   302.451,   303.714,     0.461,     0.468,    15.589,    13.383,     0.393,     0.453,     4.625,     0.066,     0.000,     0.000,     0.000,    60.224, 30370.721,  2055.496,    -4.964,    -4.964,     0.000,     0.603,     0.061,     0.664,     3.000,    12.877,     0.002,
  3,  5,  6,     9.864,     9.858,   678.224,   678.105,   303.714,   304.977,     0.468,     0.474,    15.576,    13.372,     0.393,     0.453,     4.645,     0.066,     0.000,     0.000,     0.000,    59.428, 30792.744,  2029.689,    -4.961,    -4.961,     0.000,     0.596,     0.061,     0.657,     3.000,    12.877,     0.002,
  3,  5,  7,     9.858,     9.852,   678.105,   677.984,   304.977,   306.239,     0.474,     0.480,    15.567,    13.363,     0.393,     0.453,     4.664,     0.066,     0.000,     0.000,     0.000,    58.654, 31214.625,  2003.894,    -4.960,    -4.960,     0.000,     0.589,     0.061,     0.651,     3.000,    12.877,     0.002,
  3,  5,  8,     9.852,     9.846,   677.984,   677.862,   306.239,   307.502,     0.480,     0.487,    15.560,    13.355,     0.394,     0.453,     4.683,     0.066,     0.000,     0.000,     0.000,    57.898, 31636.557,  1978.098,    -4.961,    -4.961,     0.000,     0.583,     0.062,     0.644,     3.000,    12.877,     0.002,
  3,  5,  9,     9.846,     9.840,   677.862,   677.737,   307.502,   308.765,     0.487,     0.493,    15.556,    13.350,     0.394,     0.454,     4.701,     0.066,     0.000,     0.000,     0.000,    57.162, 32058.762,  1952.289,    -4.966,    -4.966,     0.000,     0.576,     0.062,     0.638,     3.000,    12.877,     0.002,
  3,  5, 10,     9.840,     9.828,   677.737,   677.492,   308.765,   310.031,     0.493,     0.500,    15.556,    13.346,     0.394,     0.454,     4.718,     0.066,     0.000,     0.000,     0.000,    56.436, 32482.617,  1926.345,    -4.973,    -4.973,     0.000,     0.801,     0.087,     0.888,     3.000,    12.877,     0.002,
  3,  6,  1,     9.828,     9.821,   677.492,   677.363,   310.031,   311.458,     0.500,     0.507,    16.271,    13.779,     0.378,     0.443,     4.736,     0.066,     0.000,     0.000,     0.000,    55.684, 32933.723,  1898.747,    -5.609,    -5.609,     0.000,     0.563,     0.062,     0.625,     3.000,    12.877,     0.002,
  3,  6,  2,     9.821,     9.814,   677.363,   677.231,   311.458,   312.853,     0.507,     0.514,    16.117,    13.681,     0.381,     0.445,     4.754,     0.066,     0.000,     0.000,     0.000,    54.923, 33405.320,  1869.945,    -5.482,    -5.482,     0.000,     0.556,     0.062,     0.618,     3.000,    12.877,     0.002,
  3,  6,  3,     9.814,     9.808,   677.231,   677.096,   312.853,   314.256,     0.514,     0.521,    16.139,    13.691,     0.380,     0.445,     4.771,     0.066,     0.000,     0.000,     0.000,    54.189, 33872.750,  1841.401,    -5.510,    -5.510,     0.000,     0.549,     0.062,     0.611,     3.000,    12.877,     0.002,
  3,  6,  4,     9.808,     9.801,   677.096,   676.960,   314.256,   315.726,     0.521,     0.529,    16.437,    13.870,     0.375,     0.441,     4.788,     0.066,     0.000,     0.000,     0.000,    53.455, 34352.688,  1812.101,    -5.777,    -5.777,     0.000,     0.542,     0.062,     0.604,     3.000,    12.877,     0.002,
  3,  6,  5,     9.801,     9.794,   676.960,   676.821,   315.726,   317.136,     0.529,     0.536,    16.158,    13.696,     0.380,     0.444,     4.804,     0.066,     0.000,     0.000,     0.000,    52.738, 34834.039,  1782.720,    -5.542,    -5.542,     0.000,     0.535,     0.063,     0.598,     3.000,    12.877,     0.002,
  3,  6,  6,     9.794,     9.787,   676.821,   676.680,   317.136,   318.548,     0.536,     0.543,    16.155,    13.690,     0.380,     0.444,     4.819,     0.066,     0.000,     0.000,     0.000,    52.053, 35305.688,  1753.933,    -5.547,    -5.547,     0.000,     0.529,     0.063,     0.591,     3.000,    12.877,     0.002,
  3,  6,  7,     9.787,     9.780,   676.680,   676.536,   318.548,   320.022,     0.543,     0.551,    16.425,    13.852,     0.375,     0.441,     4.834,     0.066,     0.000,     0.000,     0.000,    51.371, 35787.934,  1724.508,    -5.792,    -5.792,     0.000,     0.522,     0.063,     0.585,     3.000,    12.877,     0.002,
  3,  6,  8,     9.780,     9.773,   676.536,   676.390,   320.022,   321.432,     0.551,     0.558,    16.126,    13.666,     0.380,     0.445,     4.847,     0.066,     0.000,     0.000,     0.000,    50.706, 36269.871,  1695.108,    -5.538,    -5.538,     0.000,     0.515,     0.063,     0.578,     3.000,    12.877,     0.002,
  3,  6,  9,     9.773,     9.765,   676.390,   676.242,   321.432,   322.837,     0.558,     0.565,    16.099,    13.645,     0.381,     0.446,     4.860,     0.066,     0.000,     0.000,     0.000,    50.073, 36740.422,  1666.407,    -5.522,    -5.522,     0.000,     0.509,     0.063,     0.572,     3.000,    12.877,     0.002,
  3,  6, 10,     9.765,     9.751,   676.242,   675.959,   322.837,   324.277,     0.565,     0.572,    16.245,    13.731,     0.378,     0.444,     4.872,     0.066,     0.000,     0.000,     0.000,    49.443, 37217.301,  1637.295,    -5.658,    -5.658,     0.000,     0.707,     0.089,     0.796,     3.000,    12.877,     0.002,
  4,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.120,     0.066,     0.000,     0.000,     0.000,   201.787,  5594.189,  3572.403,     0.000,    -4.530,     4.530,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.194,     0.066,     0.000,     0.000,     0.000,   201.787,  5977.817,  3548.917,     0.000,    -4.528,     4.528,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.266,     0.066,     0.000,     0.000,     0.000,   201.787,  6361.413,  3525.432,     0.000,    -4.529,     4.529,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.335,     0.066,     0.000,     0.000,     0.000,   201.787,  6745.133,  3501.938,     0.000,    -4.531,     4.531,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.403,     0.066,     0.000,     0.000,     0.000,   201.787,  7129.130,  3478.428,     0.000,    -4.535,     4.535,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.468,     0.066,     0.000,     0.000,     0.000,   201.787,  7513.521,  3454.894,     0.000,    -4.540,     4.540,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.532,     0.066,     0.000,     0.000,     0.000,   201.787,  7898.405,  3431.328,     0.000,    -4.547,     4.547,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.594,     0.066,     0.000,     0.000,     0.000,   201.787,  8283.896,  3407.725,     0.000,    -4.554,     4.554,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.654,     0.066,     0.000,     0.000,     0.000,   201.787,  8670.118,  3384.076,     0.000,    -4.563,     4.563,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  4,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.713,     0.066,     0.000,     0.000,     0.000,   201.787,  9057.558,  3360.323,     0.000,    -4.575,     4.575,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
  4,  2,  1,    10.030,    10.029,   681.578,   681.548,   239.738,   240.896,     0.142,     0.147,    15.664,    13.643,     0.391,     0.445,     2.771,     0.066,     0.000,     0.000,     0.000,   175.642,  9444.336,  3336.606,    -4.547,    -4.547,     0.000,     1.232,     0.047,     1.279,     3.000,    12.877,     0.002,
  4,  2,  2,    10.029,    10.027,   681.548,   681.516,   240.896,   242.060,     0.147,     0.153,    15.677,    13.644,     0.391,     0.445,     2.827,     0.066,     0.000,     0.000,     0.000,   169.669,  9830.799,  3312.941,    -4.575,    -4.575,     0.000,     1.209,     0.047,     1.257,     3.000,    12.877,     0.002,
  4,  2,  3,    10.027,    10.026,   681.516,   681.483,   242.060,   243.233,     0.153,     0.159,    15.700,    13.651,     0.390,     0.445,     2.882,     0.066,     0.000,     0.000,     0.000,   164.051, 10219.929,  3289.112,    -4.610,    -4.610,     0.000,     1.187,     0.048,     1.235,     3.000,    12.877,     0.002,
  4,  2,  4,    10.026,    10.024,   681.483,   681.449,   243.233,   244.418,     0.159,     0.165,    15.737,    13.668,     0.389,     0.444,     2.937,     0.066,     0.000,     0.000,     0.000,   158.748, 10612.512,  3265.070,    -4.656,    -4.656,     0.000,     1.165,     0.048,     1.214,     3.000,    12.877,     0.002,
  4,  2,  5,    10.024,    10.022,   681.449,   681.413,   244.418,   245.622,     0.165,     0.171,    15.806,    13.706,     0.388,     0.443,     2.990,     0.066,     0.000,     0.000,     0.000,   153.715, 11010.140,  3240.719,    -4.728,    -4.728,     0.000,     1.144,     0.049,     1.193,     3.000,    12.877,     0.002,
  4,  2,  6,    10.022,    10.020,   681.413,   681.376,   245.622,   246.861,     0.171,     0.178,    15.962,    13.798,     0.384,     0.441,     3.044,     0.066,     0.000,     0.000,     0.000,   148.887, 11416.849,  3215.812,    -4.871,    -4.871,     0.000,     1.124,     0.049,     1.173,     3.000,    12.877,     0.002,
  4,  2,  7,    10.020,    10.019,   681.376,   681.338,   246.861,   248.177,     0.178,     0.184,    16.305,    14.008,     0.378,     0.437,     3.099,     0.066,     0.000,     0.000,     0.000,   144.154, 11842.211,  3189.765,    -5.169,    -5.169,     0.000,     1.103,     0.050,     1.153,     3.000,    12.877,     0.002,
  4,  2,  8,    10.019,    10.017,   681.338,   681.298,   248.177,   249.442,     0.184,     0.191,    16.048,    13.839,     0.382,     0.440,     3.153,     0.066,     0.000,     0.000,     0.000,   139.661, 12271.955,  3163.450,    -4.973,    -4.973,     0.000,     1.083,     0.050,     1.133,     3.000,    12.877,     0.002,
  4,  2,  9,    10.017,    10.015,   681.298,   681.256,   249.442,   250.711,     0.191,     0.197,    16.048,    13.832,     0.382,     0.441,     3.205,     0.066,     0.000,     0.000,     0.000,   135.515, 12693.995,  3137.607,    -4.987,    -4.987,     0.000,     1.064,     0.051,     1.115,     3.000,    12.877,     0.002,
  4,  2, 10,    10.015,    10.010,   681.256,   681.162,   250.711,   252.019,     0.197,     0.204,    16.215,    13.931,     0.379,     0.439,     3.257,     0.066,     0.000,     0.000,     0.000,   131.538, 13123.576,  3111.264,    -5.139,    -5.139,     0.000,     1.470,     0.072,     1.542,     3.000,    12.877,     0.002,
  4,  3,  1,    10.010,    10.008,   681.162,   681.117,   252.019,   253.282,     0.204,     0.211,    15.984,    13.779,     0.383,     0.441,     3.307,     0.066,     0.000,     0.000,     0.000,   127.791, 13552.220,  3084.980,    -4.963,    -4.963,     0.000,     1.027,     0.052,     1.079,     3.000,    12.877,     0.002,
  4,  3,  2,    10.008,    10.006,   681.117,   681.072,   253.282,   254.544,     0.211,     0.217,    15.963,    13.760,     0.384,     0.442,     3.355,     0.066,     0.000,     0.000,     0.000,   124.322, 13972.703,  3059.229,    -4.958,    -4.958,     0.000,     1.010,     0.052,     1.062,     3.000,    12.877,     0.002,
  4,  3,  3,    10.006,    10.004,   681.072,   681.024,   254.544,   255.807,     0.217,     0.223,    15.953,    13.749,     0.384,     0.442,     3.402,     0.066,     0.000,     0.000,     0.000,   121.035, 14393.165,  3033.479,    -4.962,    -4.962,     0.000,     0.994,     0.052,     1.046,     3.000,    12.877,     0.002,
  4,  3,  4,    10.004,    10.001,   681.024,   680.975,   255.807,   257.074,     0.223,     0.230,    15.962,    13.749,     0.384,     0.442,     3.449,     0.066,     0.000,     0.000,     0.000,   117.911, 14814.639,  3007.668,    -4.981,    -4.981,     0.000,     0.978,     0.053,     1.031,     3.000,    12.877,     0.002,
  4,  3,  5,    10.001,     9.999,   680.975,   680.925,   257.074,   258.354,     0.230,     0.236,    16.004,    13.770,     0.383,     0.442,     3.495,     0.066,     0.000,     0.000,     0.000,   114.923, 15238.929,  2981.683,    -5.028,    -5.028,     0.000,     0.963,     0.053,     1.016,     3.000,    12.877,     0.002,
  4,  3,  6,     9.999,     9.996,   680.925,   680.873,   258.354,   259.664,     0.236,     0.243,    16.135,    13.847,     0.380,     0.440,     3.540,     0.066,     0.000,     0.000,     0.000,   112.036, 15670.377,  2955.258,    -5.149,    -5.149,     0.000,     0.947,     0.053,     1.001,     3.000,    12.877,     0.002,
  4,  3,  7,     9.996,     9.994,   680.873,   680.818,   259.664,   261.047,     0.243,     0.250,    16.457,    14.043,     0.374,     0.436,     3.586,     0.066,     0.000,     0.000,     0.000,   109.185, 16118.956,  2927.786,    -5.432,    -5.432,     0.000,     0.932,     0.054,     0.986,     3.000,    12.877,     0.002,
  4,  3,  8,     9.994,     9.991,   680.818,   680.763,   261.047,   262.371,     0.250,     0.257,    16.173,    13.860,     0.379,     0.440,     3.632,     0.066,     0.000,     0.000,     0.000,   106.458, 16569.920,  2900.168,    -5.204,    -5.204,     0.000,     0.917,     0.054,     0.971,     3.000,    12.877,     0.002,
  4,  3,  9,     9.991,     9.988,   680.763,   680.705,   262.371,   263.693,     0.257,     0.264,    16.149,    13.841,     0.380,     0.440,     3.675,     0.066,     0.000,     0.000,     0.000,   103.920, 17010.898,  2873.156,    -5.195,    -5.195,     0.000,     0.903,     0.054,     0.957,     3.000,    12.877,     0.002,
  4,  3, 10,     9.988,     9.982,   680.705,   680.579,   263.693,   265.049,     0.264,     0.270,    16.294,    13.927,     0.377,     0.439,     3.719,     0.066,     0.000,     0.000,     0.000,   101.465, 17457.830,  2845.741,    -5.329,    -5.329,     0.000,     1.249,     0.077,     1.327,     3.000,    12.877,     0.002,
  4,  4,  1,     9.982,     9.978,   680.579,   680.514,   265.049,   267.238,     0.270,     0.282,    20.130,    16.309,     0.309,     0.393,     3.774,     0.066,     0.000,     0.000,     0.000,    98.413, 18048.539,  2809.539,    -8.600,    -8.600,     0.000,     0.871,     0.055,     0.926,     3.000,    12.877,     0.002,
  4,  4,  2,     9.978,     9.975,   680.514,   680.447,   267.238,   269.433,     0.282,     0.293,    20.134,    16.302,     0.309,     0.393,     3.841,     0.066,     0.000,     0.000,     0.000,    94.869, 18778.416,  2764.888,    -8.625,    -8.625,     0.000,     0.850,     0.056,     0.905,     3.000,    12.877,     0.002,
  4,  4,  3,     9.975,     9.971,   680.447,   680.376,   269.433,   271.635,     0.293,     0.304,    20.138,    16.295,     0.309,     0.393,     3.905,     0.066,     0.000,     0.000,     0.000,    91.561, 19510.531,  2720.101,    -8.651,    -8.651,     0.000,     0.829,     0.056,     0.886,     3.000,    12.877,     0.002,
  4,  4,  4,     9.971,     9.968,   680.376,   680.302,   271.635,   273.843,     0.304,     0.315,    20.144,    16.289,     0.309,     0.393,     3.968,     0.066,     0.000,     0.000,     0.000,    88.466, 20244.879,  2675.181,    -8.677,    -8.677,     0.000,     0.810,     0.057,     0.866,     3.000,    12.877,     0.002,
  4,  4,  5,     9.968,     9.964,   680.302,   680.225,   273.843,   276.058,     0.315,     0.327,    20.151,    16.284,     0.309,     0.393,     4.028,     0.066,     0.000,     0.000,     0.000,    85.563, 20981.455,  2630.123,    -8.703,    -8.703,     0.000,     0.791,     0.057,     0.848,     3.000,    12.877,     0.002,
  4,  4,  6,     9.964,     9.960,   680.225,   680.145,   276.058,   278.279,     0.327,     0.338,    20.158,    16.280,     0.309,     0.393,     4.087,     0.066,     0.000,     0.000,     0.000,    82.837, 21720.260,  2584.933,    -8.728,    -8.728,     0.000,     0.773,     0.057,     0.831,     3.000,    12.877,     0.002,
  4,  4,  7,     9.960,     9.956,   680.145,   680.061,   278.279,   280.507,     0.338,     0.349,    20.167,    16.277,     0.309,     0.393,     4.143,     0.066,     0.000,     0.000,     0.000,    80.270, 22461.299,  2539.609,    -8.754,    -8.754,     0.000,     0.756,     0.058,     0.814,     3.000,    12.877,     0.002,
  4,  4,  8,     9.956,     9.951,   680.061,   679.974,   280.507,   282.741,     0.349,     0.361,    20.177,    16.276,     0.308,     0.393,     4.198,     0.066,     0.000,     0.000,     0.000,    77.850, 23204.604,  2494.149,    -8.780,    -8.780,     0.000,     0.739,     0.058,     0.797,     3.000,    12.877,     0.002,
  4,  4,  9,     9.951,     9.947,   679.974,   679.883,   282.741,   284.983,     0.361,     0.372,    20.189,    16.275,     0.308,     0.393,     4.250,     0.066,     0.000,     0.000,     0.000,    75.564, 23950.254,  2448.549,    -8.808,    -8.808,     0.000,     0.723,     0.059,     0.781,     3.000,    12.877,     0.002,
  4,  4, 10,     9.947,     9.938,   679.883,   679.697,   284.983,   287.232,     0.372,     0.383,    20.203,    16.277,     0.308,     0.393,     4.301,     0.066,     0.000,     0.000,     0.000,    73.394, 24699.230,  2402.698,    -8.837,    -8.837,     0.000,     0.994,     0.083,     1.077,     3.000,    12.877,     0.002,
  4,  5,  1,     9.938,     9.933,   679.697,   679.604,   287.232,   288.490,     0.383,     0.390,    15.673,    13.477,     0.391,     0.450,     4.340,     0.066,     0.000,     0.000,     0.000,    71.769, 25284.904,  2366.826,    -4.942,    -4.942,     0.000,     0.695,     0.059,     0.754,     3.000,    12.877,     0.002,
  4,  5,  2,     9.933,     9.928,   679.604,   679.509,   288.490,   289.743,     0.390,     0.396,    15.646,    13.457,     0.391,     0.450,     4.367,     0.066,     0.000,     0.000,     0.000,    70.656, 25704.102,  2341.159,    -4.926,    -4.926,     0.000,     0.687,     0.059,     0.746,     3.000,    12.877,     0.002,
  4,  5,  3,     9.928,     9.923,   679.509,   679.412,   289.743,   290.994,     0.396,     0.403,    15.623,    13.440,     0.392,     0.451,     4.393,     0.066,     0.000,     0.000,     0.000,    69.580, 26122.135,  2315.565,    -4.914,    -4.914,     0.000,     0.678,     0.060,     0.738,     3.000,    12.877,     0.002,
  4,  5,  4,     9.923,     9.918,   679.412,   679.314,   290.994,   292.242,     0.403,     0.409,    15.604,    13.425,     0.392,     0.451,     4.418,     0.066,     0.000,     0.000,     0.000,    68.537, 26539.350,  2290.020,    -4.906,    -4.906,     0.000,     0.670,     0.060,     0.730,     3.000,    12.877,     0.002,
  4,  5,  5,     9.918,     9.913,   679.314,   679.213,   292.242,   293.489,     0.409,     0.415,    15.589,    13.412,     0.393,     0.452,     4.443,     0.066,     0.000,     0.000,     0.000,    67.526, 26955.996,  2264.513,    -4.900,    -4.900,     0.000,     0.663,     0.060,     0.722,     3.000,    12.877,     0.002,
  4,  5,  6,     9.913,     9.908,   679.213,   679.111,   293.489,   294.735,     0.415,     0.422,    15.577,    13.401,     0.393,     0.452,     4.467,     0.066,     0.000,     0.000,     0.000,    66.545, 27372.301,  2239.031,    -4.897,    -4.897,     0.000,     0.655,     0.060,     0.715,     3.000,    12.877,     0.002,
  4,  5,  7,     9.908,     9.903,   679.111,   679.006,   294.735,   295.981,     0.422,     0.428,    15.567,    13.392,     0.393,     0.452,     4.491,     0.066,     0.000,     0.000,     0.000,    65.592, 27788.471,  2213.558,    -4.896,    -4.896,     0.000,     0.647,     0.060,     0.708,     3.000,    12.877,     0.002,
  4,  5,  8,     9.903,     9.898,   679.006,   678.900,   295.981,   297.228,     0.428,     0.434,    15.560,    13.384,     0.394,     0.453,     4.514,     0.066,     0.000,     0.000,     0.000,    64.665, 28204.676,  2188.086,    -4.897,    -4.897,     0.000,     0.640,     0.060,     0.700,     3.000,    12.877,     0.002,
  4,  5,  9,     9.898,     9.892,   678.900,   678.792,   297.228,   298.475,     0.434,     0.441,    15.557,    13.379,     0.394,     0.453,     4.537,     0.066,     0.000,     0.000,     0.000,    63.764, 28621.168,  2162.598,    -4.901,    -4.901,     0.000,     0.632,     0.061,     0.693,     3.000,    12.877,     0.002,
  4,  5, 10,     9.892,     9.882,   678.792,   678.575,   298.475,   299.724,     0.441,     0.447,    15.557,    13.376,     0.394,     0.453,     4.559,     0.066,     0.000,     0.000,     0.000,    62.879, 29039.201,  2136.977,    -4.909,    -4.909,     0.000,     0.879,     0.085,     0.964,     3.000,    12.877,     0.002,
  4,  6,  1,     9.882,     9.876,   678.575,   678.462,   299.724,   301.119,     0.447,     0.454,    16.199,    13.765,     0.380,     0.444,     4.581,     0.066,     0.000,     0.000,     0.000,    61.969, 29481.688,  2109.867,    -5.479,    -5.479,     0.000,     0.618,     0.061,     0.679,     3.000,    12.877,     0.002,
  4,  6,  2,     9.876,     9.870,   678.462,   678.346,   301.119,   302.483,     0.454,     0.461,    16.054,    13.672,     0.382,     0.445,     4.604,     0.066,     0.000,     0.000,     0.000,    61.053, 29942.332,  2081.698,    -5.361,    -5.361,     0.000,     0.610,     0.061,     0.671,     3.000,    12.877,     0.002,
  4,  6,  3,     9.870,     9.864,   678.346,   678.229,   302.483,   303.856,     0.461,     0.468,    16.084,    13.687,     0.382,     0.445,     4.626,     0.066,     0.000,     0.000,     0.000,    60.170, 30399.457,  2053.749,    -5.395,    -5.395,     0.000,     0.602,     0.061,     0.664,     3.000,    12.877,     0.002,
  4,  6,  4,     9.864,     9.858,   678.229,   678.109,   303.856,   305.298,     0.468,     0.476,    16.388,    13.870,     0.376,     0.441,     4.648,     0.066,     0.000,     0.000,     0.000,    59.289, 30869.562,  2025.010,    -5.667,    -5.667,     0.000,     0.595,     0.061,     0.656,     3.000,    12.877,     0.002,
  4,  6,  5,     9.858,     9.852,   678.109,   677.987,   305.298,   306.682,     0.476,     0.483,    16.114,    13.699,     0.381,     0.444,     4.670,     0.066,     0.000,     0.000,     0.000,    58.428, 31341.496,  1996.165,    -5.437,    -5.437,     0.000,     0.587,     0.062,     0.649,     3.000,    12.877,     0.002,
  4,  6,  6,     9.852,     9.846,   677.987,   677.863,   306.682,   308.067,     0.483,     0.490,    16.115,    13.696,     0.381,     0.444,     4.690,     0.066,     0.000,     0.000,     0.000,    57.608, 31804.105,  1967.892,    -5.446,    -5.446,     0.000,     0.580,     0.062,     0.642,     3.000,    12.877,     0.002,
  4,  6,  7,     9.846,     9.840,   677.863,   677.736,   308.067,   309.516,     0.490,     0.497,    16.390,    13.860,     0.376,     0.441,     4.710,     0.066,     0.000,     0.000,     0.000,    56.792, 32277.576,  1938.960,    -5.693,    -5.693,     0.000,     0.573,     0.062,     0.635,     3.000,    12.877,     0.002,
  4,  6,  8,     9.840,     9.833,   677.736,   677.608,   309.516,   310.901,     0.497,     0.504,    16.094,    13.675,     0.381,     0.445,     4.729,     0.066,     0.000,     0.000,     0.000,    55.999, 32750.977,  1910.038,    -5.443,    -5.443,     0.000,     0.566,     0.062,     0.628,     3.000,    12.877,     0.002,
  4,  6,  9,     9.833,     9.827,   677.608,   677.477,   310.901,   312.283,     0.504,     0.511,    16.069,    13.657,     0.382,     0.446,     4.747,     0.066,     0.000,     0.000,     0.000,    55.244, 33213.266,  1881.798,    -5.429,    -5.429,     0.000,     0.559,     0.062,     0.621,     3.000,    12.877,     0.002,
  4,  6, 10,     9.827,     9.814,   677.477,   677.222,   312.283,   313.699,     0.511,     0.518,    16.217,    13.744,     0.379,     0.444,     4.764,     0.066,     0.000,     0.000,     0.000,    54.496, 33681.949,  1853.135,    -5.566,    -5.566,     0.000,     0.776,     0.088,     0.863,     3.000,    12.877,     0.002,
  5,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.141,     0.066,     0.000,     0.000,     0.000,   201.787,  5705.502,  3565.596,     0.000,    -7.188,     7.188,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.257,     0.066,     0.000,     0.000,     0.000,   201.787,  6316.151,  3528.234,     0.000,    -7.233,     7.233,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.368,     0.066,     0.000,     0.000,     0.000,   201.787,  6930.359,  3490.652,     0.000,    -7.273,     7.273,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.474,     0.066,     0.000,     0.000,     0.000,   201.787,  7547.785,  3452.869,     0.000,    -7.309,     7.309,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.575,     0.066,     0.000,     0.000,     0.000,   201.787,  8168.122,  3414.907,     0.000,    -7.341,     7.341,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.673,     0.066,     0.000,     0.000,     0.000,   201.787,  8791.117,  3376.785,     0.000,    -7.371,     7.371,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.767,     0.066,     0.000,     0.000,     0.000,   201.787,  9416.552,  3338.510,     0.000,    -7.399,     7.399,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.857,     0.066,     0.000,     0.000,     0.000,   201.787, 10044.236,  3300.100,     0.000,    -7.424,     7.424,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.945,     0.066,     0.000,     0.000,     0.000,   201.787, 10674.000,  3261.556,     0.000,    -7.447,     7.447,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  5,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.029,     0.066,     0.000,     0.000,     0.000,   201.787, 11306.133,  3222.835,     0.000,    -7.469,     7.469,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
  5,  2,  1,    10.027,    10.025,   681.522,   681.479,   246.870,   249.367,     0.178,     0.191,    21.933,    17.572,     0.269,     0.352,     3.124,     0.066,     0.000,     0.000,     0.000,   142.185, 12037.995,  3178.019,    -9.815,    -9.815,     0.000,     1.094,     0.050,     1.144,     3.000,    12.877,     0.002,
  5,  2,  2,    10.025,    10.023,   681.479,   681.434,   249.367,   251.880,     0.191,     0.203,    21.939,    17.553,     0.269,     0.353,     3.226,     0.066,     0.000,     0.000,     0.000,   133.947, 12871.624,  3127.014,    -9.872,    -9.872,     0.000,     1.056,     0.051,     1.107,     3.000,    12.877,     0.002,
  5,  2,  3,    10.023,    10.021,   681.434,   681.385,   251.880,   254.405,     0.203,     0.216,    21.946,    17.536,     0.269,     0.353,     3.325,     0.066,     0.000,     0.000,     0.000,   126.573, 13709.944,  3075.726,    -9.925,    -9.925,     0.000,     1.021,     0.052,     1.073,     3.000,    12.877,     0.002,
  5,  2,  4,    10.021,    10.018,   681.385,   681.334,   254.405,   256.944,     0.216,     0.229,    21.954,    17.522,     0.269,     0.353,     3.420,     0.066,     0.000,     0.000,     0.000,   119.934, 14552.654,  3024.167,    -9.974,    -9.974,     0.000,     0.988,     0.053,     1.041,     3.000,    12.877,     0.002,
  5,  2,  5,    10.018,    10.016,   681.334,   681.279,   256.944,   259.494,     0.229,     0.242,    21.961,    17.509,     0.269,     0.354,     3.511,     0.066,     0.000,     0.000,     0.000,   113.928, 15399.495,  2972.355,   -10.021,   -10.021,     0.000,     0.957,     0.053,     1.010,     3.000,    12.877,     0.002,
  5,  2,  6,    10.016,    10.013,   681.279,   681.221,   259.494,   262.056,     0.242,     0.255,    21.970,    17.497,     0.269,     0.354,     3.599,     0.066,     0.000,     0.000,     0.000,   108.470, 16250.272,  2920.305,   -10.066,   -10.066,     0.000,     0.928,     0.054,     0.982,     3.000,    12.877,     0.002,
  5,  2,  7,    10.013,    10.010,   681.221,   681.159,   262.056,   264.629,     0.255,     0.268,    21.979,    17.487,     0.269,     0.354,     3.684,     0.066,     0.000,     0.000,     0.000,   103.490, 17104.795,  2868.025,   -10.109,   -10.109,     0.000,     0.900,     0.055,     0.954,     3.000,    12.877,     0.002,
  5,  2,  8,    10.010,    10.007,   681.159,   681.093,   264.629,   267.212,     0.268,     0.281,    21.989,    17.479,     0.268,     0.354,     3.766,     0.066,     0.000,     0.000,     0.000,    98.927, 17962.930,  2815.525,   -10.150,   -10.150,     0.000,     0.873,     0.055,     0.929,     3.000,    12.877,     0.002,
  5,  2,  9,    10.007,    10.004,   681.093,   681.024,   267.212,   269.805,     0.281,     0.295,    22.000,    17.472,     0.268,     0.354,     3.844,     0.066,     0.000,     0.000,     0.000,    94.733, 18824.555,  2762.813,   -10.190,   -10.190,     0.000,     0.848,     0.056,     0.904,     3.000,    12.877,     0.002,
  5,  2, 10,    10.004,     9.996,   681.024,   680.876,   269.805,   272.408,     0.295,     0.308,    22.011,    17.466,     0.268,     0.354,     3.920,     0.066,     0.000,     0.000,     0.000,    90.857, 19690.297,  2709.803,   -10.229,   -10.229,     0.000,     1.159,     0.079,     1.239,     3.000,    12.877,     0.002,
  5,  3,  1,     9.996,     9.993,   680.876,   680.802,   272.408,   274.416,     0.308,     0.318,    19.242,    15.737,     0.312,     0.389,     3.985,     0.066,     0.000,     0.000,     0.000,    87.656, 20458.990,  2662.724,    -7.889,    -7.889,     0.000,     0.804,     0.057,     0.861,     3.000,    12.877,     0.002,
  5,  3,  2,     9.993,     9.989,   680.802,   680.725,   274.416,   276.439,     0.318,     0.328,    19.294,    15.762,     0.311,     0.389,     4.040,     0.066,     0.000,     0.000,     0.000,    85.052, 21130.414,  2621.630,    -7.950,    -7.950,     0.000,     0.788,     0.057,     0.845,     3.000,    12.877,     0.002,
  5,  3,  3,     9.989,     9.985,   680.725,   680.645,   276.439,   278.483,     0.328,     0.339,    19.371,    15.802,     0.310,     0.388,     4.093,     0.066,     0.000,     0.000,     0.000,    82.575, 21807.955,  2580.164,    -8.032,    -8.032,     0.000,     0.771,     0.058,     0.829,     3.000,    12.877,     0.002,
  5,  3,  4,     9.985,     9.981,   680.645,   680.561,   278.483,   280.558,     0.339,     0.349,    19.494,    15.871,     0.308,     0.386,     4.145,     0.066,     0.000,     0.000,     0.000,    80.210, 22494.174,  2538.171,    -8.154,    -8.154,     0.000,     0.755,     0.058,     0.813,     3.000,    12.877,     0.002,
  5,  3,  5,     9.981,     9.976,   680.561,   680.475,   280.558,   282.686,     0.349,     0.360,    19.715,    16.001,     0.304,     0.383,     4.196,     0.066,     0.000,     0.000,     0.000,    77.931, 23194.312,  2495.329,    -8.360,    -8.360,     0.000,     0.739,     0.058,     0.797,     3.000,    12.877,     0.002,
  5,  3,  6,     9.976,     9.972,   680.475,   680.384,   282.686,   284.928,     0.360,     0.372,    20.216,    16.303,     0.295,     0.377,     4.248,     0.066,     0.000,     0.000,     0.000,    75.696, 23922.207,  2450.793,    -8.809,    -8.809,     0.000,     0.723,     0.059,     0.782,     3.000,    12.877,     0.002,
  5,  3,  7,     9.972,     9.967,   680.384,   680.289,   284.928,   287.418,     0.372,     0.384,    21.330,    16.981,     0.278,     0.364,     4.301,     0.066,     0.000,     0.000,     0.000,    73.417, 24710.496,  2402.575,    -9.788,    -9.788,     0.000,     0.707,     0.059,     0.766,     3.000,    12.877,     0.002,
  5,  3,  8,     9.967,     9.962,   680.289,   680.191,   287.418,   289.726,     0.384,     0.396,    20.477,    16.448,     0.291,     0.374,     4.354,     0.066,     0.000,     0.000,     0.000,    71.236, 25509.922,  2353.679,    -9.068,    -9.068,     0.000,     0.691,     0.059,     0.750,     3.000,    12.877,     0.002,
  5,  3,  9,     9.962,     9.957,   680.191,   680.090,   289.726,   292.035,     0.396,     0.408,    20.462,    16.432,     0.291,     0.374,     4.402,     0.066,     0.000,     0.000,     0.000,    69.257, 26279.047,  2306.637,    -9.071,    -9.071,     0.000,     0.676,     0.060,     0.735,     3.000,    12.877,     0.002,
  5,  3, 10,     9.957,     9.947,   680.090,   679.883,   292.035,   294.463,     0.408,     0.420,    20.989,    16.748,     0.283,     0.368,     4.449,     0.066,     0.000,     0.000,     0.000,    67.331, 27069.291,  2258.266,    -9.543,    -9.543,     0.000,     0.929,     0.084,     1.013,     3.000,    12.877,     0.002,
  5,  4,  1,     9.947,     9.941,   679.883,   679.776,   294.463,   296.496,     0.420,     0.431,    19.171,    15.623,     0.314,     0.392,     4.491,     0.066,     0.000,     0.000,     0.000,    65.606, 27813.809,  2212.695,    -7.986,    -7.986,     0.000,     0.647,     0.060,     0.707,     3.000,    12.877,     0.002,
  5,  4,  2,     9.941,     9.936,   679.776,   679.665,   296.496,   298.523,     0.431,     0.441,    19.134,    15.595,     0.315,     0.393,     4.529,     0.066,     0.000,     0.000,     0.000,    64.118, 28490.600,  2171.305,    -7.966,    -7.966,     0.000,     0.635,     0.061,     0.696,     3.000,    12.877,     0.002,
  5,  4,  3,     9.936,     9.930,   679.665,   679.550,   298.523,   300.546,     0.441,     0.451,    19.104,    15.571,     0.315,     0.393,     4.564,     0.066,     0.000,     0.000,     0.000,    62.699, 29166.023,  2130.005,    -7.952,    -7.952,     0.000,     0.623,     0.061,     0.684,     3.000,    12.877,     0.002,
  5,  4,  4,     9.930,     9.924,   679.550,   679.433,   300.546,   302.568,     0.451,     0.461,    19.081,    15.551,     0.316,     0.394,     4.598,     0.066,     0.000,     0.000,     0.000,    61.342, 29840.531,  2088.766,    -7.943,    -7.943,     0.000,     0.612,     0.061,     0.673,     3.000,    12.877,     0.002,
  5,  4,  5,     9.924,     9.918,   679.433,   679.312,   302.568,   304.588,     0.461,     0.472,    19.061,    15.534,     0.316,     0.394,     4.630,     0.066,     0.000,     0.000,     0.000,    60.043, 30514.494,  2047.567,    -7.938,    -7.938,     0.000,     0.601,     0.061,     0.662,     3.000,    12.877,     0.002,
  5,  4,  6,     9.918,     9.912,   679.312,   679.188,   304.588,   306.607,     0.472,     0.482,    19.045,    15.520,     0.316,     0.395,     4.661,     0.066,     0.000,     0.000,     0.000,    58.797, 31188.166,  2006.388,    -7.935,    -7.935,     0.000,     0.590,     0.062,     0.652,     3.000,    12.877,     0.002,
  5,  4,  7,     9.912,     9.906,   679.188,   679.061,   306.607,   308.627,     0.482,     0.492,    19.032,    15.507,     0.316,     0.395,     4.691,     0.066,     0.000,     0.000,     0.000,    57.602, 31861.775,  1965.220,    -7.935,    -7.935,     0.000,     0.579,     0.062,     0.641,     3.000,    12.877,     0.002,
  5,  4,  8,     9.906,     9.899,   679.061,   678.931,   308.627,   310.646,     0.492,     0.503,    19.022,    15.496,     0.317,     0.395,     4.718,     0.066,     0.000,     0.000,     0.000,    56.453, 32535.488,  1924.052,    -7.936,    -7.936,     0.000,     0.569,     0.062,     0.631,     3.000,    12.877,     0.002,
  5,  4,  9,     9.899,     9.893,   678.931,   678.797,   310.646,   312.667,     0.503,     0.513,    19.015,    15.487,     0.317,     0.395,     4.745,     0.066,     0.000,     0.000,     0.000,    55.349, 33209.520,  1882.873,    -7.941,    -7.941,     0.000,     0.559,     0.062,     0.621,     3.000,    12.877,     0.002,
  5,  4, 10,     9.893,     9.880,   678.797,   678.538,   312.667,   314.690,     0.513,     0.523,    19.011,    15.480,     0.317,     0.396,     4.770,     0.066,     0.000,     0.000,     0.000,    54.279, 33885.270,  1841.556,    -7.948,    -7.948,     0.000,     0.772,     0.088,     0.860,     3.000,    12.877,     0.002,
  5,  5,  1,     9.880,     9.873,   678.538,   678.397,   314.690,   316.798,     0.523,     0.534,    19.376,    15.696,     0.310,     0.390,     4.794,     0.066,     0.000,     0.000,     0.000,    53.228, 34575.516,  1799.368,    -8.282,    -8.282,     0.000,     0.539,     0.063,     0.602,     3.000,    12.877,     0.002,
  5,  5,  2,     9.873,     9.865,   678.397,   678.253,   316.798,   318.900,     0.534,     0.545,    19.341,    15.670,     0.311,     0.391,     4.816,     0.066,     0.000,     0.000,     0.000,    52.202, 35277.945,  1756.484,    -8.262,    -8.262,     0.000,     0.529,     0.063,     0.592,     3.000,    12.877,     0.002,
  5,  5,  3,     9.865,     9.858,   678.253,   678.105,   318.900,   320.999,     0.545,     0.555,    19.314,    15.649,     0.311,     0.391,     4.837,     0.066,     0.000,     0.000,     0.000,    51.217, 35979.043,  1713.688,    -8.249,    -8.249,     0.000,     0.520,     0.063,     0.583,     3.000,    12.877,     0.002,
  5,  5,  4,     9.858,     9.851,   678.105,   677.954,   320.999,   323.097,     0.555,     0.566,    19.294,    15.633,     0.311,     0.392,     4.856,     0.066,     0.000,     0.000,     0.000,    50.268, 36679.293,  1670.953,    -8.241,    -8.241,     0.000,     0.510,     0.063,     0.573,     3.000,    12.877,     0.002,
  5,  5,  5,     9.851,     9.843,   677.954,   677.800,   323.097,   325.193,     0.566,     0.577,    19.280,    15.620,     0.312,     0.392,     4.873,     0.066,     0.000,     0.000,     0.000,    49.354, 37379.180,  1628.249,    -8.239,    -8.239,     0.000,     0.501,     0.064,     0.564,     3.000,    12.877,     0.002,
  5,  5,  6,     9.843,     9.835,   677.800,   677.643,   325.193,   327.291,     0.577,     0.587,    19.272,    15.610,     0.312,     0.392,     4.889,     0.066,     0.000,     0.000,     0.000,    48.472, 38079.105,  1585.555,    -8.241,    -8.241,     0.000,     0.492,     0.064,     0.555,     3.000,    12.877,     0.002,
  5,  5,  7,     9.835,     9.827,   677.643,   677.482,   327.291,   329.389,     0.587,     0.598,    19.269,    15.604,     0.312,     0.392,     4.903,     0.066,     0.000,     0.000,     0.000,    47.620, 38779.469,  1542.842,    -8.247,    -8.247,     0.000,     0.483,     0.064,     0.547,     3.000,    12.877,     0.002,
  5,  5,  8,     9.827,     9.819,   677.482,   677.317,   329.389,   331.491,     0.598,     0.609,    19.272,    15.602,     0.312,     0.393,     4.915,     0.066,     0.000,     0.000,     0.000,    46.796, 39480.676,  1500.091,    -8.259,    -8.259,     0.000,     0.474,     0.064,     0.538,     3.000,    12.877,     0.002,
