        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo, hci(kW/m2K), hco(kW/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,  QmodTot(W), QmodSens(W),  QmodLat(W),  MassLiq(g),  MassVap(g),     Mass(g),      DryWet,mdotR(kg/hr), mdotA(kg/s),
  8,  2,  3,    10.023,    10.021,   681.439,   681.394,   250.663,   252.572,     0.197,     0.207,    19.064,    15.731,     0.316,     0.389,     3.266,     0.066,     0.000,     0.000,     0.000,   130.885, 13203.278,  3106.695,    -7.501,    -7.501,     0.000,     1.042,     0.051,     1.093,     3.000,    12.877,     0.002,
  8,  2,  4,    10.021,    10.019,   681.394,   681.346,   252.572,   254.489,     0.207,     0.217,    19.068,    15.722,     0.316,     0.390,     3.340,     0.066,     0.000,     0.000,     0.000,   125.459, 13840.018,  3067.724,    -7.532,    -7.532,     0.000,     1.016,     0.052,     1.068,     3.000,    12.877,     0.002,
  8,  2,  5,    10.019,    10.017,   681.346,   681.297,   254.489,   256.413,     0.217,     0.226,    19.073,    15.714,     0.316,     0.390,     3.412,     0.066,     0.000,     0.000,     0.000,   120.445, 14479.373,  3028.594,    -7.562,    -7.562,     0.000,     0.991,     0.052,     1.043,     3.000,    12.877,     0.002,
  8,  2,  6,    10.017,    10.014,   681.297,   681.245,   256.413,   258.345,     0.226,     0.236,    19.080,    15.707,     0.316,     0.390,     3.482,     0.066,     0.000,     0.000,     0.000,   115.798, 15121.301,  2989.307,    -7.592,    -7.592,     0.000,     0.967,     0.053,     1.020,     3.000,    12.877,     0.002,
  8,  2,  7,    10.014,    10.012,   681.245,   681.190,   258.345,   260.285,     0.236,     0.246,    19.088,    15.701,     0.315,     0.390,     3.550,     0.066,     0.000,     0.000,     0.000,   111.478, 15765.784,  2949.862,    -7.621,    -7.621,     0.000,     0.944,     0.054,     0.998,     3.000,    12.877,     0.002,
  8,  2,  8,    10.012,    10.009,   681.190,   681.133,   260.285,   262.232,     0.246,     0.256,    19.096,    15.697,     0.315,     0.390,     3.616,     0.066,     0.000,     0.000,     0.000,   107.453, 16412.809,  2910.264,    -7.651,    -7.651,     0.000,     0.922,     0.054,     0.976,     3.000,    12.877,     0.002,
  8,  2,  9,    10.009,    10.006,   681.133,   681.074,   262.232,   264.187,     0.256,     0.266,    19.108,    15.695,     0.315,     0.390,     3.680,     0.066,     0.000,     0.000,     0.000,   103.694, 17062.439,  2870.504,    -7.682,    -7.682,     0.000,     0.901,     0.055,     0.956,     3.000,    12.877,     0.002,
  8,  2, 10,    10.006,    10.000,   681.074,   680.943,   264.187,   266.150,     0.266,     0.276,    19.123,    15.695,     0.315,     0.390,     3.743,     0.066,     0.000,     0.000,     0.000,   100.167, 17715.473,  2830.493,    -7.714,    -7.714,     0.000,     1.239,     0.077,     1.316,     3.000,    12.877,     0.002,
  8,  3,  1,    10.000,     9.996,   680.943,   680.878,   266.150,   268.145,     0.276,     0.286,    19.242,    15.760,     0.312,     0.389,     3.804,     0.066,     0.000,     0.000,     0.000,    96.838, 18375.164,  2790.076,    -7.838,    -7.838,     0.000,     0.861,     0.055,     0.917,     3.000,    12.877,     0.002,
  8,  3,  2,     9.996,     9.993,   680.878,   680.810,   268.145,   270.155,     0.286,     0.296,    19.294,    15.784,     0.311,     0.388,     3.864,     0.066,     0.000,     0.000,     0.000,    93.691, 19042.201,  2749.253,    -7.901,    -7.901,     0.000,     0.842,     0.056,     0.898,     3.000,    12.877,     0.002,
  8,  3,  3,     9.993,     9.990,   680.810,   680.739,   270.155,   272.188,     0.296,     0.307,    19.371,    15.823,     0.310,     0.387,     3.923,     0.066,     0.000,     0.000,     0.000,    90.716, 19715.514,  2708.044,    -7.985,    -7.985,     0.000,     0.824,     0.056,     0.880,     3.000,    12.877,     0.002,
  8,  3,  4,     9.990,     9.986,   680.739,   680.665,   272.188,   274.251,     0.307,     0.317,    19.494,    15.891,     0.308,     0.386,     3.980,     0.066,     0.000,     0.000,     0.000,    87.887, 20397.633,  2666.301,    -8.108,    -8.108,     0.000,     0.806,     0.057,     0.863,     3.000,    12.877,     0.002,
  8,  3,  5,     9.986,     9.982,   680.665,   680.587,   274.251,   276.367,     0.317,     0.328,    19.715,    16.020,     0.304,     0.383,     4.037,     0.066,     0.000,     0.000,     0.000,    85.176, 21093.783,  2623.703,    -8.316,    -8.316,     0.000,     0.788,     0.057,     0.846,     3.000,    12.877,     0.002,
  8,  3,  6,     9.982,     9.978,   680.587,   680.507,   276.367,   278.598,     0.328,     0.339,    20.216,    16.323,     0.295,     0.376,     4.094,     0.066,     0.000,     0.000,     0.000,    82.530, 21817.697,  2579.409,    -8.764,    -8.764,     0.000,     0.771,     0.058,     0.828,     3.000,    12.877,     0.002,
  8,  3,  7,     9.978,     9.974,   680.507,   680.421,   278.598,   281.076,     0.339,     0.352,    21.330,    17.002,     0.278,     0.363,     4.153,     0.066,     0.000,     0.000,     0.000,    79.844, 22601.908,  2531.432,    -9.740,    -9.740,     0.000,     0.753,     0.058,     0.810,     3.000,    12.877,     0.002,
  8,  3,  8,     9.974,     9.969,   680.421,   680.333,   281.076,   283.373,     0.352,     0.364,    20.477,    16.466,     0.291,     0.373,     4.211,     0.066,     0.000,     0.000,     0.000,    77.285, 23397.389,  2482.775,    -9.025,    -9.025,     0.000,     0.735,     0.058,     0.793,     3.000,    12.877,     0.002,
  8,  3,  9,     9.969,     9.965,   680.333,   680.241,   283.373,   285.672,     0.364,     0.375,    20.462,    16.450,     0.291,     0.374,     4.265,     0.066,     0.000,     0.000,     0.000,    74.974, 24162.846,  2435.952,    -9.031,    -9.031,     0.000,     0.718,     0.059,     0.777,     3.000,    12.877,     0.002,
  8,  3, 10,     9.965,     9.955,   680.241,   680.052,   285.672,   288.090,     0.375,     0.388,    20.989,    16.766,     0.283,     0.368,     4.317,     0.066,     0.000,     0.000,     0.000,    72.736, 24949.438,  2387.793,    -9.503,    -9.503,     0.000,     0.987,     0.083,     1.070,     3.000,    12.877,     0.002,
  8,  4,  1,     9.955,     9.950,   680.052,   679.954,   288.090,   290.114,     0.388,     0.398,    19.171,    15.638,     0.314,     0.392,     4.365,     0.066,     0.000,     0.000,     0.000,    70.738, 25690.588,  2342.421,    -7.952,    -7.952,     0.000,     0.687,     0.059,     0.746,     3.000,    12.877,     0.002,
  8,  4,  2,     9.950,     9.945,   679.954,   679.854,   290.114,   292.133,     0.398,     0.408,    19.134,    15.609,     0.315,     0.392,     4.407,     0.066,     0.000,     0.000,     0.000,    69.021, 26364.363,  2301.208,    -7.933,    -7.933,     0.000,     0.674,     0.060,     0.734,     3.000,    12.877,     0.002,
  8,  4,  3,     9.945,     9.940,   679.854,   679.749,   292.133,   294.148,     0.408,     0.419,    19.104,    15.585,     0.315,     0.393,     4.447,     0.066,     0.000,     0.000,     0.000,    67.388, 27036.861,  2260.075,    -7.920,    -7.920,     0.000,     0.661,     0.060,     0.721,     3.000,    12.877,     0.002,
  8,  4,  4,     9.940,     9.935,   679.749,   679.642,   294.148,   296.162,     0.419,     0.429,    19.081,    15.565,     0.316,     0.393,     4.486,     0.066,     0.000,     0.000,     0.000,    65.831, 27708.529,  2219.000,    -7.912,    -7.912,     0.000,     0.649,     0.060,     0.709,     3.000,    12.877,     0.002,
  8,  4,  5,     9.935,     9.929,   679.642,   679.532,   296.162,   298.174,     0.429,     0.439,    19.061,    15.548,     0.316,     0.394,     4.523,     0.066,     0.000,     0.000,     0.000,    64.345, 28379.719,  2177.957,    -7.907,    -7.907,     0.000,     0.637,     0.061,     0.697,     3.000,    12.877,     0.002,
  8,  4,  6,     9.929,     9.924,   679.532,   679.418,   298.174,   300.186,     0.439,     0.449,    19.045,    15.533,     0.316,     0.394,     4.558,     0.066,     0.000,     0.000,     0.000,    62.924, 29050.684,  2136.932,    -7.905,    -7.905,     0.000,     0.625,     0.061,     0.686,     3.000,    12.877,     0.002,
  8,  4,  7,     9.924,     9.918,   679.418,   679.301,   300.186,   302.198,     0.449,     0.460,    19.032,    15.520,     0.316,     0.395,     4.592,     0.066,     0.000,     0.000,     0.000,    61.564, 29721.643,  2095.913,    -7.906,    -7.906,     0.000,     0.614,     0.061,     0.675,     3.000,    12.877,     0.002,
  8,  4,  8,     9.918,     9.912,   679.301,   679.181,   302.198,   304.210,     0.460,     0.470,    19.022,    15.508,     0.317,     0.395,     4.625,     0.066,     0.000,     0.000,     0.000,    60.261, 30392.760,  2054.888,    -7.908,    -7.908,     0.000,     0.603,     0.061,     0.664,     3.000,    12.877,     0.002,
  8,  4,  9,     9.912,     9.906,   679.181,   679.058,   304.210,   306.224,     0.470,     0.480,    19.015,    15.499,     0.317,     0.395,     4.656,     0.066,     0.000,     0.000,     0.000,    59.011, 31064.242,  2013.848,    -7.913,    -7.913,     0.000,     0.592,     0.062,     0.653,     3.000,    12.877,     0.002,
  8,  4, 10,     9.906,     9.894,   679.058,   678.816,   306.224,   308.240,     0.480,     0.490,    19.011,    15.492,     0.317,     0.395,     4.686,     0.066,     0.000,     0.000,     0.000,    57.803, 31737.439,  1972.668,    -7.921,    -7.921,     0.000,     0.817,     0.087,     0.904,     3.000,    12.877,     0.002,
  8,  5,  1,     9.894,     9.887,   678.816,   678.686,   308.240,   310.341,     0.490,     0.501,    19.376,    15.708,     0.310,     0.390,     4.714,     0.066,     0.000,     0.000,     0.000,    56.619, 32425.146,  1930.612,    -8.255,    -8.255,     0.000,     0.571,     0.062,     0.633,     3.000,    12.877,     0.002,
  8,  5,  2,     9.887,     9.880,   678.686,   678.552,   310.341,   312.437,     0.501,     0.512,    19.341,    15.682,     0.311,     0.391,     4.742,     0.066,     0.000,     0.000,     0.000,    55.466, 33125.117,  1887.857,    -8.235,    -8.235,     0.000,     0.560,     0.062,     0.622,     3.000,    12.877,     0.002,
  8,  5,  3,     9.880,     9.874,   678.552,   678.415,   312.437,   314.529,     0.512,     0.522,    19.314,    15.661,     0.311,     0.391,     4.768,     0.066,     0.000,     0.000,     0.000,    54.360, 33823.801,  1845.189,    -8.223,    -8.223,     0.000,     0.550,     0.062,     0.612,     3.000,    12.877,     0.002,
  8,  5,  4,     9.874,     9.867,   678.415,   678.274,   314.529,   316.620,     0.522,     0.533,    19.294,    15.644,     0.311,     0.392,     4.792,     0.066,     0.000,     0.000,     0.000,    53.298, 34521.695,  1802.576,    -8.216,    -8.216,     0.000,     0.540,     0.063,     0.602,     3.000,    12.877,     0.002,
  8,  5,  5,     9.867,     9.859,   678.274,   678.131,   316.620,   318.711,     0.533,     0.544,    19.280,    15.631,     0.312,     0.392,     4.815,     0.066,     0.000,     0.000,     0.000,    52.277, 35219.289,  1759.989,    -8.214,    -8.214,     0.000,     0.530,     0.063,     0.593,     3.000,    12.877,     0.002,
  8,  5,  6,     9.859,     9.852,   678.131,   677.983,   318.711,   320.802,     0.544,     0.554,    19.272,    15.621,     0.312,     0.392,     4.835,     0.066,     0.000,     0.000,     0.000,    51.293, 35916.953,  1717.406,    -8.217,    -8.217,     0.000,     0.520,     0.063,     0.583,     3.000,    12.877,     0.002,
  8,  5,  7,     9.852,     9.845,   677.983,   677.833,   320.802,   322.894,     0.554,     0.565,    19.269,    15.615,     0.312,     0.392,     4.855,     0.066,     0.000,     0.000,     0.000,    50.345, 36615.113,  1674.804,    -8.224,    -8.224,     0.000,     0.511,     0.063,     0.574,     3.000,    12.877,     0.002,
  8,  5,  8,     9.845,     9.837,   677.833,   677.679,   322.894,   324.991,     0.565,     0.576,    19.272,    15.613,     0.312,     0.392,     4.872,     0.066,     0.000,     0.000,     0.000,    49.429, 37314.180,  1632.155,    -8.236,    -8.236,     0.000,     0.502,     0.063,     0.565,     3.000,    12.877,     0.002,
  8,  5,  9,     9.837,     9.829,   677.679,   677.521,   324.991,   327.091,     0.576,     0.586,    19.282,    15.614,     0.312,     0.392,     4.888,     0.066,     0.000,     0.000,     0.000,    48.544, 38014.586,  1589.431,    -8.255,    -8.255,     0.000,     0.492,     0.064,     0.556,     3.000,    12.877,     0.002,
  8,  5, 10,     9.829,     9.814,   677.521,   677.224,   327.091,   329.199,     0.586,     0.597,    19.300,    15.621,     0.311,     0.392,     4.902,     0.066,     0.000,     0.000,     0.000,    47.681, 38718.207,  1546.498,    -8.280,    -8.280,     0.000,     0.680,     0.090,     0.769,     3.000,    12.877,     0.002,
  8,  6,  1,     9.814,     9.806,   677.224,   677.057,   329.199,   331.697,     0.597,     0.610,    21.036,    16.675,     0.282,     0.370,     4.913,     0.066,     0.000,     0.000,     0.000,    46.773, 39487.961,  1499.547,    -9.816,    -9.816,     0.000,     0.474,     0.064,     0.538,     3.000,    12.877,     0.002,
  8,  6,  2,     9.806,     9.797,   677.057,   676.887,   331.697,   334.078,     0.610,     0.622,    20.513,    16.354,     0.290,     0.376,     4.884,     0.066,     0.000,     0.000,     0.000,    45.853, 40302.277,  1449.933,    -9.359,    -9.359,     0.000,     0.464,     0.064,     0.528,     3.000,    12.877,     0.002,
  8,  6,  3,     9.797,     9.789,   676.887,   676.714,   334.078,   336.464,     0.622,     0.634,    20.530,    16.365,     0.290,     0.376,     4.853,     0.066,     0.000,     0.000,     0.000,    44.987, 41097.844,  1401.471,    -9.375,    -9.375,     0.000,     0.454,     0.064,     0.518,     3.000,    12.877,     0.002,
  8,  6,  4,     9.789,     9.780,   676.714,   676.536,   336.464,   339.041,     0.634,     0.647,    21.387,    16.889,     0.277,     0.366,     4.816,     0.066,     0.000,     0.000,     0.000,    44.120, 41925.891,  1351.043,   -10.125,   -10.125,     0.000,     0.444,     0.065,     0.509,     3.000,    12.877,     0.002,
  8,  6,  5,     9.780,     9.771,   676.536,   676.355,   339.041,   341.370,     0.647,     0.659,    20.277,    16.210,     0.294,     0.379,     4.775,     0.066,     0.000,     0.000,     0.000,    43.293, 42744.547,  1301.212,    -9.153,    -9.153,     0.000,     0.434,     0.065,     0.499,     3.000,    12.877,     0.002,
  8,  6,  6,     9.771,     9.762,   676.355,   676.172,   341.370,   343.589,     0.659,     0.670,    19.780,    15.906,     0.302,     0.385,     4.734,     0.066,     0.000,     0.000,     0.000,    42.553, 43503.781,  1255.009,    -8.718,    -8.718,     0.000,     0.425,     0.065,     0.490,     3.000,    12.877,     0.002,
  8,  6,  7,     9.762,     9.752,   676.172,   675.985,   343.589,   345.759,     0.670,     0.681,    19.563,    15.774,     0.306,     0.388,     4.691,     0.066,     0.000,     0.000,     0.000,    41.861, 44236.633,  1210.424,    -8.528,    -8.528,     0.000,     0.417,     0.065,     0.482,     3.000,    12.877,     0.002,
  8,  6,  8,     9.752,     9.743,   675.985,   675.796,   345.759,   347.903,     0.681,     0.692,    19.445,    15.702,     0.309,     0.390,     4.645,     0.066,     0.000,     0.000,     0.000,    41.202, 44957.098,  1166.608,    -8.424,    -8.424,     0.000,     0.409,     0.065,     0.474,     3.000,    12.877,     0.002,
  8,  6,  9,     9.743,     9.733,   675.796,   675.604,   347.903,   350.031,     0.692,     0.703,    19.374,    15.659,     0.310,     0.391,     4.596,     0.066,     0.000,     0.000,     0.000,    40.569, 45670.516,  1123.236,    -8.360,    -8.360,     0.000,     0.400,     0.066,     0.466,     3.000,    12.877,     0.002,
  8,  6, 10,     9.733,     9.716,   675.604,   675.251,   350.031,   352.148,     0.703,     0.714,    19.328,    15.632,     0.311,     0.392,     4.544,     0.066,     0.000,     0.000,     0.000,    39.953, 46380.941,  1080.057,    -8.318,    -8.318,     0.000,     0.552,     0.092,     0.644,     3.000,    12.877,     0.002,
  9,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.176,     0.066,     0.000,     0.000,     0.000,   201.787,  5883.782,  3554.694,     0.000,   -11.358,    11.358,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.354,     0.066,     0.000,     0.000,     0.000,   201.787,  6849.387,  3495.631,     0.000,   -11.546,    11.546,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.521,     0.066,     0.000,     0.000,     0.000,   201.787,  7833.924,  3435.406,     0.000,   -11.703,    11.703,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.679,     0.066,     0.000,     0.000,     0.000,   201.787,  8830.654,  3374.438,     0.000,   -11.836,    11.836,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.828,     0.066,     0.000,     0.000,     0.000,   201.787,  9837.854,  3312.823,     0.000,   -11.951,    11.951,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.969,     0.066,     0.000,     0.000,     0.000,   201.787, 10854.152,  3250.653,     0.000,   -12.052,    12.052,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.103,     0.066,     0.000,     0.000,     0.000,   201.787, 11878.438,  3187.994,     0.000,   -12.140,    12.140,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.231,     0.066,     0.000,     0.000,     0.000,   201.787, 12909.816,  3124.900,     0.000,   -12.219,    12.219,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.352,     0.066,     0.000,     0.000,     0.000,   201.787, 13947.543,  3061.418,     0.000,   -12.289,    12.289,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
  9,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.468,     0.066,     0.000,     0.000,     0.000,   201.787, 14991.537,  2997.512,     0.000,   -12.353,    12.353,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
  9,  2,  1,    10.022,    10.020,   681.418,   681.359,   258.575,   261.734,     0.237,     0.253,    24.769,    19.254,     0.224,     0.312,     3.578,     0.066,     0.000,     0.000,     0.000,   109.811, 16040.838,  2933.281,   -12.413,   -12.413,     0.000,     0.935,     0.054,     0.988,     3.000,    12.877,     0.002,
  9,  2,  2,    10.020,    10.017,   681.359,   681.295,   261.734,   264.906,     0.253,     0.270,    24.769,    19.230,     0.224,     0.313,     3.683,     0.066,     0.000,     0.000,     0.000,   103.590, 17094.396,  2868.833,   -12.466,   -12.466,     0.000,     0.900,     0.055,     0.955,     3.000,    12.877,     0.002,
  9,  2,  3,    10.017,    10.013,   681.295,   681.227,   264.906,   268.091,     0.270,     0.286,    24.769,    19.209,     0.224,     0.313,     3.783,     0.066,     0.000,     0.000,     0.000,    98.013, 18152.289,  2804.121,   -12.514,   -12.514,     0.000,     0.868,     0.055,     0.923,     3.000,    12.877,     0.002,
  9,  2,  4,    10.013,    10.010,   681.227,   681.154,   268.091,   271.287,     0.286,     0.302,    24.769,    19.189,     0.224,     0.313,     3.879,     0.066,     0.000,     0.000,     0.000,    92.987, 19214.174,  2739.167,   -12.558,   -12.558,     0.000,     0.838,     0.056,     0.894,     3.000,    12.877,     0.002,
  9,  2,  5,    10.010,    10.006,   681.154,   681.077,   271.287,   274.493,     0.302,     0.318,    24.769,    19.171,     0.224,     0.314,     3.970,     0.066,     0.000,     0.000,     0.000,    88.435, 20279.754,  2673.990,   -12.599,   -12.599,     0.000,     0.809,     0.057,     0.866,     3.000,    12.877,     0.002,
  9,  2,  6,    10.006,    10.002,   681.077,   680.995,   274.493,   277.709,     0.318,     0.335,    24.769,    19.154,     0.224,     0.314,     4.057,     0.066,     0.000,     0.000,     0.000,    84.295, 21348.744,  2608.605,   -12.637,   -12.637,     0.000,     0.782,     0.057,     0.840,     3.000,    12.877,     0.002,
  9,  2,  7,    10.002,     9.998,   680.995,   680.907,   277.709,   280.934,     0.335,     0.351,    24.769,    19.138,     0.224,     0.314,     4.139,     0.066,     0.000,     0.000,     0.000,    80.513, 22420.930,  2543.026,   -12.673,   -12.673,     0.000,     0.757,     0.058,     0.815,     3.000,    12.877,     0.002,
  9,  2,  8,     9.998,     9.993,   680.907,   680.815,   280.934,   284.168,     0.351,     0.368,    24.769,    19.124,     0.224,     0.315,     4.217,     0.066,     0.000,     0.000,     0.000,    77.045, 23496.139,  2477.268,   -12.706,   -12.706,     0.000,     0.733,     0.058,     0.791,     3.000,    12.877,     0.002,
  9,  2,  9,     9.993,     9.989,   680.815,   680.718,   284.168,   287.409,     0.368,     0.384,    24.769,    19.110,     0.224,     0.315,     4.292,     0.066,     0.000,     0.000,     0.000,    73.854, 24574.135,  2411.337,   -12.737,   -12.737,     0.000,     0.710,     0.059,     0.769,     3.000,    12.877,     0.002,
  9,  2, 10,     9.989,     9.979,   680.718,   680.519,   287.409,   290.658,     0.384,     0.401,    24.769,    19.097,     0.224,     0.315,     4.362,     0.066,     0.000,     0.000,     0.000,    70.902, 25655.701,  2345.147,   -12.766,   -12.766,     0.000,     0.967,     0.084,     1.051,     3.000,    12.877,     0.002,
  9,  3,  1,     9.979,     9.973,   680.519,   680.412,   290.658,   293.915,     0.401,     0.417,    24.769,    19.083,     0.224,     0.315,     4.429,     0.066,     0.000,     0.000,     0.000,    68.169, 26739.926,  2278.808,   -12.797,   -12.797,     0.000,     0.667,     0.060,     0.727,     3.000,    12.877,     0.002,
  9,  3,  2,     9.973,     9.968,   680.412,   680.299,   293.915,   297.178,     0.417,     0.434,    24.769,    19.072,     0.224,     0.316,     4.492,     0.066,     0.000,     0.000,     0.000,    65.638, 27825.713,  2212.425,   -12.823,   -12.823,     0.000,     0.647,     0.060,     0.707,     3.000,    12.877,     0.002,
  9,  3,  3,     9.968,     9.962,   680.299,   680.180,   297.178,   300.447,     0.434,     0.451,    24.769,    19.061,     0.224,     0.316,     4.550,     0.066,     0.000,     0.000,     0.000,    63.282, 28913.693,  2145.919,   -12.847,   -12.847,     0.000,     0.628,     0.061,     0.689,     3.000,    12.877,     0.002,
  9,  3,  4,     9.962,     9.956,   680.180,   680.057,   300.447,   303.723,     0.451,     0.467,    24.769,    19.051,     0.224,     0.316,     4.605,     0.066,     0.000,     0.000,     0.000,    61.085, 30003.750,  2079.295,   -12.869,   -12.869,     0.000,     0.609,     0.061,     0.671,     3.000,    12.877,     0.002,
  9,  3,  5,     9.956,     9.949,   680.057,   679.928,   303.723,   307.003,     0.467,     0.484,    24.769,    19.041,     0.224,     0.316,     4.656,     0.066,     0.000,     0.000,     0.000,    59.031, 31095.756,  2012.560,   -12.891,   -12.891,     0.000,     0.592,     0.062,     0.653,     3.000,    12.877,     0.002,
  9,  3,  6,     9.949,     9.942,   679.928,   679.793,   307.003,   310.289,     0.484,     0.501,    24.769,    19.032,     0.224,     0.316,     4.703,     0.066,     0.000,     0.000,     0.000,    57.106, 32189.623,  1945.724,   -12.911,   -12.911,     0.000,     0.575,     0.062,     0.637,     3.000,    12.877,     0.002,
  9,  3,  7,     9.942,     9.935,   679.793,   679.653,   310.289,   313.579,     0.501,     0.517,    24.769,    19.024,     0.224,     0.317,     4.746,     0.066,     0.000,     0.000,     0.000,    55.299, 33285.227,  1878.794,   -12.930,   -12.930,     0.000,     0.558,     0.062,     0.620,     3.000,    12.877,     0.002,
  9,  3,  8,     9.935,     9.928,   679.653,   679.508,   313.579,   316.875,     0.517,     0.534,    24.769,    19.016,     0.224,     0.317,     4.786,     0.066,     0.000,     0.000,     0.000,    53.599, 34382.480,  1811.776,   -12.948,   -12.948,     0.000,     0.542,     0.063,     0.605,     3.000,    12.877,     0.002,
  9,  3,  9,     9.928,     9.921,   679.508,   679.357,   316.875,   320.174,     0.534,     0.551,    24.769,    19.009,     0.224,     0.317,     4.821,     0.066,     0.000,     0.000,     0.000,    51.998, 35481.277,  1744.677,   -12.964,   -12.964,     0.000,     0.527,     0.063,     0.590,     3.000,    12.877,     0.002,
  9,  3, 10,     9.921,     9.906,   679.357,   679.069,   320.174,   323.477,     0.551,     0.568,    24.769,    19.002,     0.224,     0.317,     4.852,     0.066,     0.000,     0.000,     0.000,    50.480, 36582.781,  1677.397,   -12.980,   -12.980,     0.000,     0.719,     0.089,     0.808,     3.000,    12.877,     0.002,
  9,  4,  1,     9.906,     9.898,   679.069,   678.908,   323.477,   326.786,     0.568,     0.585,    24.769,    18.993,     0.224,     0.317,     4.879,     0.066,     0.000,     0.000,     0.000,    49.046, 37685.902,  1610.041,   -13.000,   -13.000,     0.000,     0.497,     0.064,     0.561,     3.000,    12.877,     0.002,
  9,  4,  2,     9.898,     9.890,   678.908,   678.740,   326.786,   330.097,     0.585,     0.601,    24.769,    18.987,     0.224,     0.317,     4.901,     0.066,     0.000,     0.000,     0.000,    47.693, 38789.297,  1542.718,   -13.014,   -13.014,     0.000,     0.483,     0.064,     0.547,     3.000,    12.877,     0.002,
  9,  4,  3,     9.890,     9.881,   678.740,   678.568,   330.097,   333.411,     0.601,     0.618,    24.769,    18.984,     0.224,     0.317,     4.897,     0.066,     0.000,     0.000,     0.000,    46.411, 39893.859,  1475.344,   -13.020,   -13.020,     0.000,     0.469,     0.064,     0.533,     3.000,    12.877,     0.002,
  9,  4,  4,     9.881,     9.872,   678.568,   678.390,   333.411,   336.723,     0.618,     0.635,    24.769,    18.986,     0.224,     0.317,     4.855,     0.066,     0.000,     0.000,     0.000,    45.196, 40998.414,  1407.990,   -13.015,   -13.015,     0.000,     0.455,     0.065,     0.520,     3.000,    12.877,     0.002,
  9,  4,  5,     9.872,     9.863,   678.390,   678.207,   336.723,   340.034,     0.635,     0.652,    24.769,    18.989,     0.224,     0.317,     4.805,     0.066,     0.000,     0.000,     0.000,    44.041, 42102.520,  1340.686,   -13.008,   -13.008,     0.000,     0.442,     0.065,     0.507,     3.000,    12.877,     0.002,
  9,  4,  6,     9.863,     9.854,   678.207,   678.019,   340.034,   343.342,     0.652,     0.669,    24.769,    18.993,     0.224,     0.317,     4.748,     0.066,     0.000,     0.000,     0.000,    42.944, 43206.039,  1273.441,   -12.999,   -12.999,     0.000,     0.429,     0.065,     0.494,     3.000,    12.877,     0.002,
  9,  4,  7,     9.854,     9.844,   678.019,   677.827,   343.342,   346.647,     0.669,     0.686,    24.769,    18.998,     0.224,     0.317,     4.684,     0.066,     0.000,     0.000,     0.000,    41.901, 44308.770,  1206.269,   -12.988,   -12.988,     0.000,     0.416,     0.065,     0.482,     3.000,    12.877,     0.002,
  9,  4,  8,     9.844,     9.834,   677.827,   677.629,   346.647,   349.949,     0.686,     0.703,    24.769,    19.005,     0.224,     0.317,     4.611,     0.066,     0.000,     0.000,     0.000,    40.907, 45410.496,  1139.187,   -12.973,   -12.973,     0.000,     0.404,     0.066,     0.469,     3.000,    12.877,     0.002,
  9,  4,  9,     9.834,     9.824,   677.629,   677.427,   349.949,   353.246,     0.703,     0.719,    24.769,    19.012,     0.224,     0.317,     4.530,     0.066,     0.000,     0.000,     0.000,    39.959, 46510.961,  1072.210,   -12.956,   -12.956,     0.000,     0.391,     0.066,     0.457,     3.000,    12.877,     0.002,
  9,  4, 10,     9.824,     9.806,   677.427,   677.059,   353.246,   356.538,     0.719,     0.736,    24.769,    19.022,     0.224,     0.317,     4.440,     0.066,     0.000,     0.000,     0.000,    39.050, 47611.363,  1005.270,   -12.935,   -12.935,     0.000,     0.533,     0.093,     0.626,     3.000,    12.877,     0.002,
  9,  5,  1,     9.806,     9.795,   677.059,   676.848,   356.538,   359.825,     0.736,     0.753,    24.769,    19.030,     0.224,     0.317,     4.342,     0.066,     0.000,     0.000,     0.000,    38.181, 48710.168,   938.469,   -12.916,   -12.916,     0.000,     0.367,     0.066,     0.433,     3.000,    12.877,     0.002,
  9,  5,  2,     9.795,     9.785,   676.848,   676.633,   359.825,   363.104,     0.753,     0.769,    24.769,    19.044,     0.224,     0.316,     4.233,     0.066,     0.000,     0.000,     0.000,    37.356, 49805.473,   871.918,   -12.886,   -12.886,     0.000,     0.355,     0.067,     0.422,     3.000,    12.877,     0.002,
  9,  5,  3,     9.785,     9.774,   676.633,   676.415,   363.104,   366.374,     0.769,     0.786,    24.769,    19.060,     0.224,     0.316,     4.113,     0.066,     0.000,     0.000,     0.000,    36.567, 50898.035,   805.577,   -12.849,   -12.849,     0.000,     0.343,     0.067,     0.410,     3.000,    12.877,     0.002,
  9,  5,  4,     9.774,     9.763,   676.415,   676.193,   366.374,   369.633,     0.786,     0.803,    24.769,    19.079,     0.224,     0.316,     3.982,     0.066,     0.000,     0.000,     0.000,    35.812, 51987.320,   739.482,   -12.806,   -12.806,     0.000,     0.331,     0.067,     0.398,     3.000,    12.877,     0.002,
  9,  5,  5,     9.763,     9.751,   676.193,   675.968,   369.633,   372.879,     0.803,     0.819,    24.769,    19.102,     0.224,     0.315,     3.839,     0.066,     0.000,     0.000,     0.000,    35.090, 53072.652,   673.679,   -12.754,   -12.754,     0.000,     0.318,     0.068,     0.386,     3.000,    12.877,     0.002,
  9,  5,  6,     9.751,     9.740,   675.968,   675.740,   372.879,   376.109,     0.819,     0.836,    24.769,    19.130,     0.224,     0.315,     3.683,     0.066,     0.000,     0.000,     0.000,    34.398, 54153.258,   608.226,   -12.692,   -12.692,     0.000,     0.306,     0.068,     0.374,     3.000,    12.877,     0.002,
  9,  5,  7,     9.740,     9.729,   675.740,   675.511,   376.109,   379.320,     0.836,     0.852,    24.769,    19.163,     0.224,     0.314,     3.511,     0.066,     0.000,     0.000,     0.000,    33.737, 55228.125,   543.192,   -12.617,   -12.617,     0.000,     0.294,     0.068,     0.362,     3.000,    12.877,     0.002,
  9,  5,  8,     9.729,     9.717,   675.511,   675.280,   379.320,   382.507,     0.852,     0.868,    24.769,    19.204,     0.224,     0.313,     3.322,     0.066,     0.000,     0.000,     0.000,    33.104, 56296.008,   478.670,   -12.524,   -12.524,     0.000,     0.281,     0.068,     0.349,     3.000,    12.877,     0.002,
  9,  5,  9,     9.717,     9.706,   675.280,   675.048,   382.507,   385.665,     0.868,     0.884,    24.769,    19.255,     0.224,     0.312,     3.115,     0.066,     0.000,     0.000,     0.000,    32.498, 57355.238,   414.781,   -12.409,   -12.409,     0.000,     0.268,     0.069,     0.337,     3.000,    12.877,     0.002,
  9,  5, 10,     9.706,     9.685,   675.048,   674.646,   385.665,   388.786,     0.884,     0.900,    24.769,    19.320,     0.224,     0.311,     2.885,     0.066,     0.000,     0.000,     0.000,    31.916, 58405.199,   351.636,   -12.263,   -12.263,     0.000,     0.358,     0.097,     0.454,     3.000,    12.877,     0.002,
  9,  6,  1,     9.685,     9.674,   674.646,   674.416,   388.786,   391.860,     0.900,     0.916,    24.769,    19.402,     0.224,     0.309,     2.628,     0.066,     0.000,     0.000,     0.000,    31.361, 59441.504,   289.517,   -12.079,   -12.079,     0.000,     0.240,     0.069,     0.309,     3.000,    12.877,     0.002,
  9,  6,  2,     9.674,     9.663,   674.416,   674.188,   391.860,   394.868,     0.916,     0.931,    24.769,    19.517,     0.224,     0.307,     2.339,     0.066,     0.000,     0.000,     0.000,    30.838, 60458.043,   228.820,   -11.820,   -11.820,     0.000,     0.225,     0.069,     0.295,     3.000,    12.877,     0.002,
  9,  6,  3,     9.663,     9.652,   674.188,   673.966,   394.868,   397.782,     0.931,     0.946,    24.769,    19.682,     0.224,     0.304,     2.009,     0.066,     0.000,     0.000,     0.000,    30.345, 61449.105,   170.070,   -11.450,   -11.450,     0.000,     0.209,     0.070,     0.279,     3.000,    12.877,     0.002,
  9,  6,  4,     9.652,     9.641,   673.966,   673.750,   397.782,   400.550,     0.946,     0.960,    24.769,    19.937,     0.224,     0.299,     1.627,     0.066,     0.000,     0.000,     0.000,    29.885, 62402.836,   114.232,   -10.875,   -10.875,     0.000,     0.191,     0.070,     0.261,     3.000,    12.877,     0.002,
  9,  6,  5,     9.641,     9.630,   673.750,   673.544,   400.550,   403.058,     0.960,     0.973,    24.769,    20.389,     0.224,     0.291,     1.171,     0.066,     0.000,     0.000,     0.000,    29.471, 63296.762,    63.186,    -9.857,    -9.857,     0.000,     0.171,     0.071,     0.242,     3.000,    12.877,     0.002,
  9,  6,  6,     9.630,     9.621,   673.544,   673.354,   403.058,   404.988,     0.973,     0.983,    24.769,    21.400,     0.224,     0.274,     0.619,     0.066,     0.000,     0.000,     0.000,    29.129, 64081.223,    21.460,    -7.581,    -7.581,     0.000,     0.150,     0.071,     0.221,     3.000,    12.877,     0.002,
  9,  6,  7,     9.621,     9.612,   673.354,   673.180,   404.988,   405.636,     0.983,     0.986,    24.769,    23.636,     0.224,     0.239,     0.124,     0.066,     0.000,     0.000,     0.000,    28.931, 64631.973,     1.687,    -2.549,    -2.549,     0.000,     0.134,     0.071,     0.205,     3.000,    12.877,     0.002,
  9,  6,  8,     9.612,     9.604,   673.180,   673.010,   405.636,   407.258,     0.986,     0.994,    24.769,    21.937,     0.224,     0.265,     0.446,     0.066,     0.000,     0.000,     0.000,    28.759, 64790.574,    11.013,    -6.373,    -6.373,     0.000,     0.116,     0.072,     0.188,     3.000,    12.877,     0.002,
  9,  6,  9,     9.604,    10.203,   673.010,   672.878,   407.258,   408.893,     0.994,     1.000,    24.769,    21.915,     0.224,     0.265,     0.251,     0.066,     5.982,     0.005,     0.391,    28.514, 65481.598,     0.000,    -6.422,    -6.422,     0.000,     4.478,    -0.022,     4.456,     3.000,    12.877,     0.002,
  9,  6, 10,    10.203,    11.515,   672.878,   672.662,   408.893,   409.920,     1.000,     1.000,    24.769,    22.976,     0.224,     0.249,     0.251,     0.066,    11.994,     0.010,     0.780,    28.279, 65483.773,     0.000,    -4.036,    -4.036,     0.000,     0.000,     0.105,     0.105,     3.000,    12.877,     0.002,
 10,  1,  1,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.176,     0.066,     0.000,     0.000,     0.000,   201.787,  5883.782,  3554.694,     0.000,   -11.358,    11.358,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  2,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.354,     0.066,     0.000,     0.000,     0.000,   201.787,  6849.387,  3495.631,     0.000,   -11.546,    11.546,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  3,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.521,     0.066,     0.000,     0.000,     0.000,   201.787,  7833.924,  3435.406,     0.000,   -11.703,    11.703,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  4,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.679,     0.066,     0.000,     0.000,     0.000,   201.787,  8830.654,  3374.438,     0.000,   -11.836,    11.836,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  5,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.828,     0.066,     0.000,     0.000,     0.000,   201.787,  9837.854,  3312.823,     0.000,   -11.951,    11.951,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  6,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     2.969,     0.066,     0.000,     0.000,     0.000,   201.787, 10854.152,  3250.653,     0.000,   -12.052,    12.052,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  7,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.103,     0.066,     0.000,     0.000,     0.000,   201.787, 11878.438,  3187.994,     0.000,   -12.140,    12.140,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  8,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.231,     0.066,     0.000,     0.000,     0.000,   201.787, 12909.816,  3124.900,     0.000,   -12.219,    12.219,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1,  9,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.352,     0.066,     0.000,     0.000,     0.000,   201.787, 13947.543,  3061.418,     0.000,   -12.289,    12.289,     1.351,     0.041,     1.392,     3.000,    12.877,     0.002,
 10,  1, 10,     7.655,     7.655,   634.276,   634.276,   231.744,   231.744,     0.114,     0.114,    24.683,    24.683,     0.224,     0.224,     3.468,     0.066,     0.000,     0.000,     0.000,   201.787, 14991.537,  2997.512,     0.000,   -12.353,    12.353,     1.899,     0.058,     1.957,     3.000,    12.877,     0.002,
 10,  2,  1,    10.022,    10.020,   681.418,   681.359,   258.575,   261.734,     0.237,     0.253,    24.769,    19.254,     0.224,     0.312,     3.578,     0.066,     0.000,     0.000,     0.000,   109.811, 16040.838,  2933.281,   -12.413,   -12.413,     0.000,     0.935,     0.054,     0.988,     3.000,    12.877,     0.002,
 10,  2,  2,    10.020,    10.017,   681.359,   681.295,   261.734,   264.906,     0.253,     0.270,    24.769,    19.230,     0.224,     0.313,     3.683,     0.066,     0.000,     0.000,     0.000,   103.590, 17094.396,  2868.833,   -12.466,   -12.466,     0.000,     0.900,     0.055,     0.955,     3.000,    12.877,     0.002,
 10,  2,  3,    10.017,    10.013,   681.295,   681.227,   264.906,   268.091,     0.270,     0.286,    24.769,    19.209,     0.224,     0.313,     3.783,     0.066,     0.000,     0.000,     0.000,    98.013, 18152.289,  2804.121,   -12.514,   -12.514,     0.000,     0.868,     0.055,     0.923,     3.000,    12.877,     0.002,
 10,  2,  4,    10.013,    10.010,   681.227,   681.154,   268.091,   271.287,     0.286,     0.302,    24.769,    19.189,     0.224,     0.313,     3.879,     0.066,     0.000,     0.000,     0.000,    92.987, 19214.174,  2739.167,   -12.558,   -12.558,     0.000,     0.838,     0.056,     0.894,     3.000,    12.877,     0.002,
 10,  2,  5,    10.010,    10.006,   681.154,   681.077,   271.287,   274.493,     0.302,     0.318,    24.769,    19.171,     0.224,     0.314,     3.970,     0.066,     0.000,     0.000,     0.000,    88.435, 20279.754,  2673.990,   -12.599,   -12.599,     0.000,     0.809,     0.057,     0.866,     3.000,    12.877,     0.002,
 10,  2,  6,    10.006,    10.002,   681.077,   680.995,   274.493,   277.709,     0.318,     0.335,    24.769,    19.154,     0.224,     0.314,     4.057,     0.066,     0.000,     0.000,     0.000,    84.295, 21348.744,  2608.605,   -12.637,   -12.637,     0.000,     0.782,     0.057,     0.840,     3.000,    12.877,     0.002,
 10,  2,  7,    10.002,     9.998,   680.995,   680.907,   277.709,   280.934,     0.335,     0.351,    24.769,    19.138,     0.224,     0.314,     4.139,     0.066,     0.000,     0.000,     0.000,    80.513, 22420.930,  2543.026,   -12.673,   -12.673,     0.000,     0.757,     0.058,     0.815,     3.000,    12.877,     0.002,
 10,  2,  8,     9.998,     9.993,   680.907,   680.815,   280.934,   284.168,     0.351,     0.368,    24.769,    19.124,     0.224,     0.315,     4.217,     0.066,     0.000,     0.000,     0.000,    77.045, 23496.139,  2477.268,   -12.706,   -12.706,     0.000,     0.733,     0.058,     0.791,     3.000,    12.877,     0.002,
 10,  2,  9,     9.993,     9.989,   680.815,   680.718,   284.168,   287.409,     0.368,     0.384,    24.769,    19.110,     0.224,     0.315,     4.292,     0.066,     0.000,     0.000,     0.000,    73.854, 24574.135,  2411.337,   -12.737,   -12.737,     0.000,     0.710,     0.059,     0.769,     3.000,    12.877,     0.002,
 10,  2, 10,     9.989,     9.979,   680.718,   680.519,   287.409,   290.658,     0.384,     0.401,    24.769,    19.097,     0.224,     0.315,     4.362,     0.066,     0.000,     0.000,     0.000,    70.902, 25655.701,  2345.147,   -12.766,   -12.766,     0.000,     0.967,     0.084,     1.051,     3.000,    12.877,     0.002,
 10,  3,  1,     9.979,     9.973,   680.519,   680.412,   290.658,   293.915,     0.401,     0.417,    24.769,    19.083,     0.224,     0.315,     4.429,     0.066,     0.000,     0.000,     0.000,    68.169, 26739.926,  2278.808,   -12.797,   -12.797,     0.000,     0.667,     0.060,     0.727,     3.000,    12.877,     0.002,
 10,  3,  2,     9.973,     9.968,   680.412,   680.299,   293.915,   297.178,     0.417,     0.434,    24.769,    19.072,     0.224,     0.316,     4.492,     0.066,     0.000,     0.000,     0.000,    65.638, 27825.713,  2212.425,   -12.823,   -12.823,     0.000,     0.647,     0.060,     0.707,     3.000,    12.877,     0.002,
 10,  3,  3,     9.968,     9.962,   680.299,   680.180,   297.178,   300.447,     0.434,     0.451,    24.769,    19.061,     0.224,     0.316,     4.550,     0.066,     0.000,     0.000,     0.000,    63.282, 28913.693,  2145.919,   -12.847,   -12.847,     0.000,     0.628,     0.061,     0.689,     3.000,    12.877,     0.002,
 10,  3,  4,     9.962,     9.956,   680.180,   680.057,   300.447,   303.723,     0.451,     0.467,    24.769,    19.051,     0.224,     0.316,     4.605,     0.066,     0.000,     0.000,     0.000,    61.085, 30003.750,  2079.295,   -12.869,   -12.869,     0.000,     0.609,     0.061,     0.671,     3.000,    12.877,     0.002,
 10,  3,  5,     9.956,     9.949,   680.057,   679.928,   303.723,   307.003,     0.467,     0.484,    24.769,    19.041,     0.224,     0.316,     4.656,     0.066,     0.000,     0.000,     0.000,    59.031, 31095.756,  2012.560,   -12.891,   -12.891,     0.000,     0.592,     0.062,     0.653,     3.000,    12.877,     0.002,
 10,  3,  6,     9.949,     9.942,   679.928,   679.793,   307.003,   310.289,     0.484,     0.501,    24.769,    19.032,     0.224,     0.316,     4.703,     0.066,     0.000,     0.000,     0.000,    57.106, 32189.623,  1945.724,   -12.911,   -12.911,     0.000,     0.575,     0.062,     0.637,     3.000,    12.877,     0.002,
 10,  3,  7,     9.942,     9.935,   679.793,   679.653,   310.289,   313.579,     0.501,     0.517,    24.769,    19.024,     0.224,     0.317,     4.746,     0.066,     0.000,     0.000,     0.000,    55.299, 33285.227,  1878.794,   -12.930,   -12.930,     0.000,     0.558,     0.062,     0.620,     3.000,    12.877,     0.002,
 10,  3,  8,     9.935,     9.928,   679.653,   679.508,   313.579,   316.875,     0.517,     0.534,    24.769,    19.016,     0.224,     0.317,     4.786,     0.066,     0.000,     0.000,     0.000,    53.599, 34382.480,  1811.776,   -12.948,   -12.948,     0.000,     0.542,     0.063,     0.605,     3.000,    12.877,     0.002,
 10,  3,  9,     9.928,     9.921,   679.508,   679.357,   316.875,   320.174,     0.534,     0.551,    24.769,    19.009,     0.224,     0.317,     4.821,     0.066,     0.000,     0.000,     0.000,    51.998, 35481.277,  1744.677,   -12.964,   -12.964,     0.000,     0.527,     0.063,     0.590,     3.000,    12.877,     0.002,
 10,  3, 10,     9.921,     9.906,   679.357,   679.069,   320.174,   323.477,     0.551,     0.568,    24.769,    19.002,     0.224,     0.317,     4.852,     0.066,     0.000,     0.000,     0.000,    50.480, 36582.781,  1677.397,   -12.980,   -12.980,     0.000,     0.719,     0.089,     0.808,     3.000,    12.877,     0.002,
 10,  4,  1,     9.906,     9.898,   679.069,   678.908,   323.477,   326.786,     0.568,     0.585,    24.769,    18.993,     0.224,     0.317,     4.879,     0.066,     0.000,     0.000,     0.000,    49.046, 37685.902,  1610.041,   -13.000,   -13.000,     0.000,     0.497,     0.064,     0.561,     3.000,    12.877,     0.002,
 10,  4,  2,     9.898,     9.890,   678.908,   678.740,   326.786,   330.097,     0.585,     0.601,    24.769,    18.987,     0.224,     0.317,     4.901,     0.066,     0.000,     0.000,     0.000,    47.693, 38789.297,  1542.718,   -13.014,   -13.014,     0.000,     0.483,     0.064,     0.547,     3.000,    12.877,     0.002,
 10,  4,  3,     9.890,     9.881,   678.740,   678.568,   330.097,   333.411,     0.601,     0.618,    24.769,    18.984,     0.224,     0.317,     4.897,     0.066,     0.000,     0.000,     0.000,    46.411, 39893.859,  1475.344,   -13.020,   -13.020,     0.000,     0.469,     0.064,     0.533,     3.000,    12.877,     0.002,
 10,  4,  4,     9.881,     9.872,   678.568,   678.390,   333.411,   336.723,     0.618,     0.635,    24.769,    18.986,     0.224,     0.317,     4.855,     0.066,     0.000,     0.000,     0.000,    45.196, 40998.414,  1407.990,   -13.015,   -13.015,     0.000,     0.455,     0.065,     0.520,     3.000,    12.877,     0.002,
 10,  4,  5,     9.872,     9.863,   678.390,   678.207,   336.723,   340.034,     0.635,     0.652,    24.769,    18.989,     0.224,     0.317,     4.805,     0.066,     0.000,     0.000,     0.000,    44.041, 42102.520,  1340.686,   -13.008,   -13.008,     0.000,     0.442,     0.065,     0.507,     3.000,    12.877,     0.002,
 10,  4,  6,     9.863,     9.854,   678.207,   678.019,   340.034,   343.342,     0.652,     0.669,    24.769,    18.993,     0.224,     0.317,     4.748,     0.066,     0.000,     0.000,     0.000,    42.944, 43206.039,  1273.441,   -12.999,   -12.999,     0.000,     0.429,     0.065,     0.494,     3.000,    12.877,     0.002,
