        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo,  hci(W/m2K),          EF,  hco(W/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,     Qmod(W),  MassLiq(g),  MassVap(g),  MassTot(g),  mdot(kg/h),
  3,  1,  1,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   307.252,     1.000,    67.089,    14.295,     0.013,     0.802,    37.728, 55762.094,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  2,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   307.237,     1.000,    67.088,    14.295,     0.013,     0.802,    37.728, 55763.590,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  3,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   307.224,     1.000,    67.085,    14.295,     0.013,     0.802,    37.728, 55764.965,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  4,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   307.212,     1.000,    67.081,    14.295,     0.013,     0.802,    37.728, 55766.242,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  5,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   307.201,     1.000,    67.074,    14.295,     0.013,     0.802,    37.728, 55767.441,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  6,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,  3553.651,     6.838,    67.066,    14.295,     0.013,     0.802,    37.728, 54895.504,    89.365,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  7,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,  6526.441,     6.838,    67.031,    14.295,     0.013,     0.802,    37.728, 51985.770,   235.211,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  8,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10406.630,     6.838,    66.980,    14.295,     0.013,     0.802,    37.728, 47605.453,   714.059,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1,  9,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10470.166,     6.838,    66.974,    14.295,     0.013,     0.802,    37.728, 42883.883,  1201.473,     0.000,     0.000,     0.262,     0.262,    13.684,
  3,  1, 10,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10081.093,     6.838,    66.969,    14.295,     0.013,     0.802,    37.728, 38117.711,  1689.951,     0.000,     0.000,     0.310,     0.310,    13.684,
  3,  2,  1,    43.180,    43.173,  1656.309,  1656.040,   358.198,   343.659,     0.641,     0.551,    21.355,    32.381,     0.715,     0.374,  9449.898,     6.838,    66.947,     0.000,     0.000,     0.000,   116.145, 33241.484,  2188.765,    55.922,     1.367,     0.326,     1.693,    13.684,
  3,  2,  2,    43.173,    43.167,  1656.040,  1655.811,   343.659,   329.246,     0.551,     0.463,    21.393,    32.322,     0.713,     0.375,  8642.670,     6.838,    66.948,     0.000,     0.000,     0.000,   134.233, 28284.549,  2695.672,    55.433,     1.563,     0.314,     1.876,    13.684,
  3,  2,  3,    43.167,    43.162,  1655.811,  1655.624,   329.246,   315.004,     0.463,     0.375,    21.439,    32.239,     0.711,     0.377,  7705.475,     6.838,    66.949,     0.000,     0.000,     0.000,   158.744, 23378.387,  3197.212,    54.777,     1.789,     0.299,     2.088,    13.684,
  3,  2,  4,    43.162,    43.158,  1655.624,  1655.474,   315.004,   300.996,     0.375,     0.289,    21.494,    32.117,     0.709,     0.380,  6650.083,     6.838,    66.950,     0.000,     0.000,     0.000,   193.703, 18541.188,  3691.611,    53.880,     2.063,     0.281,     2.344,    13.684,
  3,  2,  5,    43.158,    43.155,  1655.474,  1655.360,   300.996,   287.326,     0.289,     0.205,    21.561,    31.926,     0.706,     0.384,  5474.913,     6.838,    66.952,     0.000,     0.000,     0.000,   247.237, 13801.854,  4175.963,    52.577,     2.413,     0.259,     2.672,    13.684,
  3,  2,  6,    43.155,    43.153,  1655.360,  1655.273,   287.326,   274.200,     0.205,     0.125,    21.640,    31.593,     0.703,     0.391,  4166.321,     6.838,    66.954,     0.000,     0.000,     0.000,   338.240,  9214.071,  4644.812,    50.485,     2.890,     0.228,     3.117,    13.684,
  3,  2,  7,    43.153,    43.152,  1655.273,  1655.206,   274.200,   261.960,     0.125,     0.050,    21.734,    31.016,     0.699,     0.404,  2883.201,     6.838,    66.955,     0.000,     0.000,     0.000,   522.000,  4869.974,  5088.754,    47.076,     3.599,     0.182,     3.781,    13.684,
  3,  2,  8,    43.152,    41.736,  1655.206,  1655.164,   261.960,   251.947,     0.050,     0.000,    21.847,    29.440,     0.694,     0.443,   357.387,     1.000,    66.958,    68.347,     0.038,     0.675,   884.432,     0.000,  5702.305,    38.513,   -72.947,     5.066,   -67.881,    13.684,
  3,  2,  9,    41.736,    38.607,  1655.164,  1655.117,   251.947,   247.763,     0.000,     0.000,    21.981,    25.153,     0.689,     0.569,   357.385,     1.000,    66.961,   139.505,     0.077,     1.338,  1128.680,     0.000,  5702.227,    16.091,     6.421,     0.000,     6.421,    13.684,
  3,  2, 10,    38.607,    35.961,  1655.117,  1655.067,   247.763,   244.276,     0.000,     0.000,    22.140,    24.785,     0.683,     0.582,   357.384,     1.000,    66.964,   144.716,     0.078,     1.317,  1142.063,     0.000,  5702.140,    13.412,     7.605,     0.000,     7.605,    13.684,
  3,  3,  1,    35.961,    33.580,  1655.067,  1655.019,   244.276,   241.181,     0.000,     0.000,    21.347,    23.693,     0.715,     0.620,   357.382,     1.000,    66.947,   149.299,     0.080,     1.301,  1153.328,     0.000,  5702.054,    11.902,     6.422,     0.000,     6.422,    13.684,
  3,  3,  2,    33.580,    31.563,  1655.019,  1654.971,   241.181,   238.584,     0.000,     0.000,    21.316,    23.285,     0.716,     0.636,   357.380,     1.000,    66.947,   153.352,     0.081,     1.287,  1162.915,     0.000,  5701.968,     9.988,     6.422,     0.000,     6.422,    13.684,
  3,  3,  3,    31.563,    29.860,  1654.971,  1654.922,   238.584,   236.409,     0.000,     0.000,    21.291,    22.940,     0.718,     0.649,   357.379,     1.000,    66.946,   156.812,     0.081,     1.277,  1170.862,     0.000,  5701.883,     8.366,     6.422,     0.000,     6.422,    13.684,
  3,  3,  4,    29.860,    28.426,  1654.922,  1654.874,   236.409,   234.590,     0.000,     0.000,    21.270,    22.649,     0.718,     0.660,   357.377,     1.000,    66.946,   159.759,     0.082,     1.269,  1177.448,     0.000,  5701.798,     6.996,     6.422,     0.000,     6.422,    13.684,
  3,  3,  5,    28.426,    27.222,  1654.874,  1654.826,   234.590,   233.071,     0.000,     0.000,    21.252,    22.404,     0.719,     0.670,   357.376,     1.000,    66.946,   162.261,     0.083,     1.262,  1182.904,     0.000,  5701.713,     5.842,     6.422,     0.000,     6.422,    13.684,
  3,  3,  6,    27.222,    26.214,  1654.826,  1654.777,   233.071,   231.804,     0.000,     0.000,    21.238,    22.199,     0.720,     0.679,   357.374,     1.000,    66.944,   164.372,     0.083,     1.257,  1187.434,     0.000,  5701.627,     4.874,     6.422,     0.000,     6.422,    13.684,
  3,  3,  7,    26.214,    25.370,  1654.777,  1654.728,   231.804,   230.748,     0.000,     0.000,    21.226,    22.027,     0.720,     0.686,   357.373,     1.000,    66.945,   166.151,     0.084,     1.252,  1191.189,     0.000,  5701.542,     4.063,     6.422,     0.000,     6.422,    13.684,
  3,  3,  8,    25.370,    24.666,  1654.728,  1654.680,   230.748,   229.868,     0.000,     0.000,    21.216,    21.883,     0.721,     0.692,   357.371,     1.000,    66.945,   167.649,     0.084,     1.249,  1194.301,     0.000,  5701.455,     3.384,     6.422,     0.000,     6.422,    13.684,
  3,  3,  9,    24.666,    24.079,  1654.680,  1654.631,   229.868,   229.136,     0.000,     0.000,    21.207,    21.763,     0.721,     0.697,   357.370,     1.000,    66.944,   168.900,     0.084,     1.246,  1196.888,     0.000,  5701.369,     2.817,     6.422,     0.000,     6.422,    13.684,
  3,  3, 10,    24.079,    23.588,  1654.631,  1654.579,   229.136,   228.526,     0.000,     0.000,    21.200,    21.663,     0.722,     0.701,   357.368,     1.000,    66.944,   169.950,     0.085,     1.244,  1199.034,     0.000,  5701.281,     2.345,     7.605,     0.000,     7.605,    13.684,
  3,  4,  1,    23.588,    24.124,  1654.579,  1654.530,   228.526,   229.192,     0.000,     0.000,    26.730,    26.226,     0.549,     0.566,   357.367,     1.000,    67.090,   169.907,     0.085,     1.244,  1198.944,     0.000,  5701.192,    -2.560,     6.422,     0.000,     6.422,    13.684,
  3,  4,  2,    24.124,    24.571,  1654.530,  1654.481,   229.192,   229.750,     0.000,     0.000,    26.758,    26.336,     0.549,     0.563,   357.365,     1.000,    67.091,   168.948,     0.084,     1.246,  1196.988,     0.000,  5701.105,    -2.146,     6.422,     0.000,     6.422,    13.684,
  3,  4,  3,    24.571,    24.945,  1654.481,  1654.433,   229.750,   230.217,     0.000,     0.000,    26.776,    26.422,     0.548,     0.560,   357.363,     1.000,    67.091,   168.153,     0.084,     1.248,  1195.342,     0.000,  5701.020,    -1.797,     6.422,     0.000,     6.422,    13.684,
  3,  4,  4,    24.945,    25.256,  1654.433,  1654.384,   230.217,   230.605,     0.000,     0.000,    26.777,    26.483,     0.548,     0.558,   357.362,     1.000,    67.092,   167.489,     0.084,     1.249,  1193.969,     0.000,  5700.933,    -1.493,     6.422,     0.000,     6.422,    13.684,
  3,  4,  5,    25.256,    25.455,  1654.384,  1654.335,   230.605,   230.854,     0.000,     0.000,    26.432,    26.243,     0.556,     0.562,   357.360,     1.000,    67.080,   166.994,     0.084,     1.250,  1192.946,     0.000,  5700.848,    -0.958,     6.422,     0.000,     6.422,    13.684,
  3,  4,  6,    25.455,    25.199,  1654.335,  1654.287,   230.854,   230.535,     0.000,     0.000,    23.947,    24.189,     0.620,     0.611,   357.359,     1.000,    67.009,   167.048,     0.084,     1.250,  1193.058,     0.000,  5700.761,     1.228,     6.422,     0.000,     6.422,    13.684,
  3,  4,  7,    25.199,    24.909,  1654.287,  1654.238,   230.535,   230.171,     0.000,     0.000,    23.485,    23.760,     0.635,     0.624,   357.357,     1.000,    66.997,   167.578,     0.084,     1.249,  1194.153,     0.000,  5700.675,     1.397,     6.422,     0.000,     6.422,    13.684,
  3,  4,  8,    24.909,    24.766,  1654.238,  1654.189,   230.171,   229.993,     0.000,     0.000,    24.067,    24.202,     0.617,     0.612,   357.356,     1.000,    67.011,   167.998,     0.084,     1.248,  1195.022,     0.000,  5700.589,     0.686,     6.422,     0.000,     6.422,    13.684,
  3,  4,  9,    24.766,    24.777,  1654.189,  1654.141,   229.993,   230.007,     0.000,     0.000,    24.830,    24.820,     0.595,     0.595,   357.354,     1.000,    67.033,   168.126,     0.084,     1.248,  1195.286,     0.000,  5700.503,    -0.052,     6.422,     0.000,     6.422,    13.684,
  3,  4, 10,    24.777,    24.956,  1654.141,  1654.089,   230.007,   230.230,     0.000,     0.000,    25.832,    25.662,     0.570,     0.575,   357.353,     1.000,    67.062,   167.941,     0.084,     1.248,  1194.905,     0.000,  5700.415,    -0.860,     7.605,     0.000,     7.605,    13.684,
  3,  5,  1,    24.956,    25.250,  1654.089,  1654.040,   230.230,   230.598,     0.000,     0.000,    26.690,    26.411,     0.550,     0.559,   357.351,     1.000,    67.089,   167.483,     0.084,     1.249,  1193.957,     0.000,  5700.326,    -1.413,     6.422,     0.000,     6.422,    13.684,
  3,  5,  2,    25.250,    25.485,  1654.040,  1653.992,   230.598,   230.891,     0.000,     0.000,    26.635,    26.413,     0.551,     0.559,   357.349,     1.000,    67.088,   166.970,     0.084,     1.250,  1192.896,     0.000,  5700.241,    -1.129,     6.422,     0.000,     6.422,    13.684,
  3,  5,  3,    25.485,    25.667,  1653.992,  1653.943,   230.891,   231.118,     0.000,     0.000,    26.557,    26.385,     0.553,     0.559,   357.348,     1.000,    67.085,   166.565,     0.084,     1.251,  1192.059,     0.000,  5700.154,    -0.874,     6.422,     0.000,     6.422,    13.684,
  3,  5,  4,    25.667,    25.798,  1653.943,  1653.894,   231.118,   231.282,     0.000,     0.000,    26.440,    26.316,     0.556,     0.560,   357.346,     1.000,    67.081,   166.262,     0.084,     1.252,  1191.432,     0.000,  5700.068,    -0.630,     6.422,     0.000,     6.422,    13.684,
  3,  5,  5,    25.798,    25.873,  1653.894,  1653.846,   231.282,   231.375,     0.000,     0.000,    26.239,    26.168,     0.560,     0.562,   357.345,     1.000,    67.074,   166.062,     0.084,     1.253,  1191.018,     0.000,  5699.983,    -0.359,     6.422,     0.000,     6.422,    13.684,
  3,  5,  6,    25.873,    25.882,  1653.846,  1653.797,   231.375,   231.388,     0.000,     0.000,    25.930,    25.921,     0.567,     0.568,   357.343,     1.000,    67.065,   165.980,     0.084,     1.253,  1190.849,     0.000,  5699.897,    -0.047,     6.422,     0.000,     6.422,    13.684,
  3,  5,  7,    25.882,    25.696,  1653.797,  1653.749,   231.388,   231.155,     0.000,     0.000,    24.782,    24.959,     0.596,     0.590,   357.342,     1.000,    67.031,   166.151,     0.084,     1.252,  1191.203,     0.000,  5699.811,     0.896,     6.422,     0.000,     6.422,    13.684,
  3,  5,  8,    25.696,    25.205,  1653.749,  1653.700,   231.155,   230.542,     0.000,     0.000,    22.801,    23.266,     0.658,     0.640,   357.340,     1.000,    66.980,   166.808,     0.084,     1.251,  1192.560,     0.000,  5699.726,     2.357,     6.422,     0.000,     6.422,    13.684,
  3,  5,  9,    25.205,    24.754,  1653.700,  1653.651,   230.542,   229.978,     0.000,     0.000,    22.544,    22.972,     0.667,     0.650,   357.339,     1.000,    66.973,   167.720,     0.084,     1.249,  1194.448,     0.000,  5699.639,     2.167,     6.422,     0.000,     6.422,    13.684,
  3,  5, 10,    24.754,    24.342,  1653.651,  1653.600,   229.978,   229.464,     0.000,     0.000,    22.324,    22.714,     0.676,     0.660,   357.337,     1.000,    66.968,   168.557,     0.084,     1.247,  1196.178,     0.000,  5699.551,     1.979,     7.606,     0.000,     7.606,    13.684,
  3,  6,  1,    24.342,    24.748,  1653.600,  1653.551,   229.464,   229.970,     0.000,     0.000,    26.734,    26.350,     0.549,     0.562,   357.335,     1.000,    67.091,   168.563,     0.084,     1.247,  1196.191,     0.000,  5699.462,    -1.949,     6.422,     0.000,     6.422,    13.684,
  3,  6,  2,    24.748,    25.090,  1653.551,  1653.502,   229.970,   230.398,     0.000,     0.000,    26.764,    26.440,     0.549,     0.559,   357.334,     1.000,    67.091,   167.838,     0.084,     1.248,  1194.692,     0.000,  5699.376,    -1.643,     6.423,     0.000,     6.423,    13.684,
  3,  6,  3,    25.090,    25.377,  1653.502,  1653.453,   230.398,   230.756,     0.000,     0.000,    26.782,    26.511,     0.548,     0.557,   357.332,     1.000,    67.092,   167.228,     0.084,     1.250,  1193.430,     0.000,  5699.291,    -1.379,     6.423,     0.000,     6.423,    13.684,
  3,  6,  4,    25.377,    25.616,  1653.453,  1653.405,   230.756,   231.054,     0.000,     0.000,    26.784,    26.559,     0.548,     0.555,   357.331,     1.000,    67.092,   166.718,     0.084,     1.251,  1192.375,     0.000,  5699.204,    -1.147,     6.423,     0.000,     6.423,    13.684,
  3,  6,  5,    25.616,    25.756,  1653.405,  1653.356,   231.054,   231.229,     0.000,     0.000,    26.441,    26.309,     0.555,     0.560,   357.329,     1.000,    67.081,   166.351,     0.084,     1.252,  1191.616,     0.000,  5699.119,    -0.673,     6.423,     0.000,     6.423,    13.684,
  3,  6,  6,    25.756,    25.451,  1653.356,  1653.307,   231.229,   230.849,     0.000,     0.000,    23.959,    24.247,     0.620,     0.609,   357.328,     1.000,    67.009,   166.510,     0.084,     1.252,  1191.946,     0.000,  5699.032,     1.464,     6.423,     0.000,     6.423,    13.684,
  3,  6,  7,    25.451,    25.120,  1653.307,  1653.259,   230.849,   230.435,     0.000,     0.000,    23.499,    23.812,     0.634,     0.622,   357.326,     1.000,    66.996,   167.126,     0.084,     1.250,  1193.220,     0.000,  5698.947,     1.590,     6.423,     0.000,     6.423,    13.684,
  3,  6,  8,    25.120,    24.944,  1653.259,  1653.210,   230.435,   230.216,     0.000,     0.000,    24.084,    24.250,     0.616,     0.610,   357.325,     1.000,    67.012,   167.617,     0.084,     1.249,  1194.236,     0.000,  5698.861,     0.844,     6.423,     0.000,     6.423,    13.684,
  3,  6,  9,    24.944,    24.928,  1653.210,  1653.161,   230.216,   230.196,     0.000,     0.000,    24.850,    24.865,     0.594,     0.594,   357.323,     1.000,    67.033,   167.803,     0.084,     1.249,  1194.619,     0.000,  5698.775,     0.077,     6.423,     0.000,     6.423,    13.684,
  3,  6, 10,    24.928,    25.086,  1653.161,  1653.110,   230.196,   230.392,     0.000,     0.000,    25.856,    25.707,     0.568,     0.574,   357.321,     1.000,    67.063,   167.666,     0.084,     1.249,  1194.336,     0.000,  5698.687,    -0.756,     7.606,     0.000,     7.606,    13.684,
  3,  7,  1,    25.086,    24.448,  1653.110,  1653.061,   230.392,   229.596,     0.000,     0.000,    21.326,    21.930,     0.716,     0.690,   357.320,     1.000,    66.946,   168.131,     0.084,     1.248,  1195.298,     0.000,  5698.599,     3.061,     6.423,     0.000,     6.423,    13.684,
  3,  7,  2,    24.448,    23.914,  1653.061,  1653.012,   229.596,   228.930,     0.000,     0.000,    21.299,    21.805,     0.717,     0.695,   357.318,     1.000,    66.946,   169.268,     0.085,     1.245,  1197.644,     0.000,  5698.512,     2.564,     6.423,     0.000,     6.423,    13.684,
  3,  7,  3,    23.914,    23.464,  1653.012,  1652.964,   228.930,   228.371,     0.000,     0.000,    21.277,    21.700,     0.718,     0.700,   357.317,     1.000,    66.946,   170.230,     0.085,     1.243,  1199.600,     0.000,  5698.426,     2.147,     6.423,     0.000,     6.423,    13.684,
  3,  7,  4,    23.464,    23.087,  1652.964,  1652.915,   228.371,   227.904,     0.000,     0.000,    21.258,    21.612,     0.719,     0.704,   357.315,     1.000,    66.945,   171.042,     0.085,     1.241,  1201.230,     0.000,  5698.340,     1.796,     6.423,     0.000,     6.423,    13.684,
  3,  7,  5,    23.087,    22.772,  1652.915,  1652.866,   227.904,   227.514,     0.000,     0.000,    21.243,    21.539,     0.720,     0.707,   357.314,     1.000,    66.945,   171.722,     0.085,     1.240,  1202.594,     0.000,  5698.254,     1.502,     6.423,     0.000,     6.423,    13.684,
  3,  7,  6,    22.772,    22.509,  1652.866,  1652.817,   227.514,   227.187,     0.000,     0.000,    21.230,    21.477,     0.720,     0.709,   357.312,     1.000,    66.945,   172.290,     0.085,     1.238,  1203.734,     0.000,  5698.167,     1.256,     6.423,     0.000,     6.423,    13.684,
  3,  7,  7,    22.509,    22.288,  1652.817,  1652.768,   227.187,   226.914,     0.000,     0.000,    21.219,    21.426,     0.721,     0.712,   357.311,     1.000,    66.944,   172.766,     0.085,     1.237,  1204.688,     0.000,  5698.081,     1.050,     6.423,     0.000,     6.423,    13.684,
  3,  7,  8,    22.288,    22.104,  1652.768,  1652.719,   226.914,   226.686,     0.000,     0.000,    21.210,    21.383,     0.721,     0.713,   357.309,     1.000,    66.944,   173.163,     0.085,     1.236,  1205.485,     0.000,  5697.995,     0.878,     6.423,     0.000,     6.423,    13.684,
  3,  7,  9,    22.104,    21.950,  1652.719,  1652.670,   226.686,   226.495,     0.000,     0.000,    21.203,    21.347,     0.721,     0.715,   357.307,     1.000,    66.944,   173.496,     0.086,     1.236,  1206.151,     0.000,  5697.908,     0.734,     6.423,     0.000,     6.423,    13.684,
  3,  7, 10,    21.950,    21.820,  1652.670,  1652.618,   226.495,   226.336,     0.000,     0.000,    21.197,    21.317,     0.722,     0.716,   357.306,     1.000,    66.944,   173.778,     0.086,     1.235,  1206.704,     0.000,  5697.819,     0.614,     7.607,     0.000,     7.607,    13.684,
  3,  8,  1,    21.820,    21.740,  1652.618,  1652.569,   226.336,   226.237,     0.000,     0.000,    21.354,    21.429,     0.715,     0.712,   357.304,     1.000,    66.947,   173.987,     0.086,     1.235,  1207.111,     0.000,  5697.730,     0.379,     6.423,     0.000,     6.423,    13.684,
  3,  8,  2,    21.740,    21.681,  1652.569,  1652.520,   226.237,   226.163,     0.000,     0.000,    21.393,    21.449,     0.713,     0.711,   357.303,     1.000,    66.948,   174.126,     0.086,     1.234,  1207.382,     0.000,  5697.645,     0.283,     6.423,     0.000,     6.423,    13.684,
  3,  8,  3,    21.681,    21.639,  1652.520,  1652.471,   226.163,   226.112,     0.000,     0.000,    21.438,    21.477,     0.711,     0.709,   357.301,     1.000,    66.949,   174.227,     0.086,     1.234,  1207.579,     0.000,  5697.558,     0.197,     6.423,     0.000,     6.423,    13.684,
  3,  8,  4,    21.639,    21.614,  1652.471,  1652.422,   226.112,   226.081,     0.000,     0.000,    21.493,    21.517,     0.709,     0.708,   357.300,     1.000,    66.950,   174.293,     0.086,     1.234,  1207.708,     0.000,  5697.472,     0.119,     6.423,     0.000,     6.423,    13.684,
  3,  8,  5,    21.614,    21.605,  1652.422,  1652.373,   226.081,   226.070,     0.000,     0.000,    21.559,    21.568,     0.706,     0.706,   357.298,     1.000,    66.952,   174.328,     0.086,     1.234,  1207.775,     0.000,  5697.385,     0.044,     6.423,     0.000,     6.423,    13.684,
  3,  8,  6,    21.605,    21.610,  1652.373,  1652.324,   226.070,   226.077,     0.000,     0.000,    21.638,    21.633,     0.703,     0.703,   357.297,     1.000,    66.954,   174.331,     0.086,     1.234,  1207.781,     0.000,  5697.299,    -0.027,     6.423,     0.000,     6.423,    13.684,
  3,  8,  7,    21.610,    21.631,  1652.324,  1652.275,   226.077,   226.103,     0.000,     0.000,    21.733,    21.713,     0.699,     0.700,   357.295,     1.000,    66.956,   174.304,     0.086,     1.234,  1207.729,     0.000,  5697.212,    -0.100,     6.423,     0.000,     6.423,    13.684,
  3,  8,  8,    21.631,    21.668,  1652.275,  1652.226,   226.103,   226.148,     0.000,     0.000,    21.845,    21.811,     0.694,     0.696,   357.293,     1.000,    66.958,   174.246,     0.086,     1.234,  1207.617,     0.000,  5697.125,    -0.174,     6.423,     0.000,     6.423,    13.684,
  3,  8,  9,    21.668,    21.721,  1652.226,  1652.177,   226.148,   226.214,     0.000,     0.000,    21.979,    21.929,     0.689,     0.691,   357.292,     1.000,    66.961,   174.156,     0.086,     1.234,  1207.442,     0.000,  5697.039,    -0.253,     6.423,     0.000,     6.423,    13.684,
  3,  8, 10,    21.721,    21.793,  1652.177,  1652.128,   226.214,   226.302,     0.000,     0.000,    22.137,    22.070,     0.683,     0.685,   357.290,     1.000,    66.964,   174.032,     0.086,     1.235,  1207.199,     0.000,  5696.953,    -0.338,     7.607,     0.000,     7.607,    13.684,
  4,  1,  1,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   310.200,     1.000,    66.943,    14.295,     0.013,     0.802,    37.728, 56431.770,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  2,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   310.185,     1.000,    66.943,    14.295,     0.013,     0.802,    37.728, 56433.340,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  3,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   310.171,     1.000,    66.944,    14.295,     0.013,     0.802,    37.728, 56434.770,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  4,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,   310.159,     1.000,    66.944,    14.295,     0.013,     0.802,    37.728, 56436.086,     0.000,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  5,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,  3123.303,     6.828,    66.944,    14.295,     0.013,     0.802,    37.728, 55830.621,    62.101,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  6,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,  5590.353,     6.828,    66.944,    14.295,     0.013,     0.802,    37.728, 52827.656,   173.517,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  7,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10505.553,     6.828,    66.944,    14.295,     0.013,     0.802,    37.728, 47899.301,   750.050,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  8,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10522.484,     6.828,    66.944,    14.295,     0.013,     0.802,    37.728, 42829.773,  1273.864,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1,  9,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723, 10071.307,     6.828,    66.943,    14.295,     0.013,     0.802,    37.728, 37772.309,  1792.303,     0.000,     0.000,     0.262,     0.262,    13.684,
  4,  1, 10,    60.621,    60.621,  1072.134,  1072.134,   441.974,   441.974,     1.000,     1.000,    21.167,    21.167,     0.723,     0.723,  9391.588,     6.828,    66.943,    14.295,     0.013,     0.802,    37.728, 32743.904,  2306.854,     0.000,     0.000,     0.310,     0.310,    13.684,
  4,  2,  1,    43.176,    43.171,  1656.179,  1655.958,   341.103,   330.229,     0.536,     0.469,    26.576,    34.910,     0.552,     0.343,  8663.302,     6.828,    67.085,     0.000,     0.000,     0.000,   135.046, 28344.777,  2757.095,    42.325,     1.574,     0.313,     1.887,    13.684,
  4,  2,  2,    43.171,    43.166,  1655.958,  1655.768,   330.229,   319.482,     0.469,     0.403,    26.650,    34.887,     0.551,     0.344,  7958.058,     6.828,    67.088,     0.000,     0.000,     0.000,   152.912, 24604.252,  3139.387,    41.833,     1.742,     0.302,     2.044,    13.684,
  4,  2,  3,    43.166,    43.162,  1655.768,  1655.608,   319.482,   308.867,     0.403,     0.338,    26.700,    34.835,     0.550,     0.346,  7185.529,     6.828,    67.089,     0.000,     0.000,     0.000,   175.939, 20902.990,  3517.617,    41.317,     1.935,     0.289,     2.225,    13.684,
  4,  2,  4,    43.162,    43.158,  1655.608,  1655.475,   308.867,   298.404,     0.338,     0.273,    26.730,    34.750,     0.549,     0.347,  6346.583,     6.828,    67.090,     0.000,     0.000,     0.000,   206.701, 17250.746,  3890.814,    40.728,     2.163,     0.275,     2.438,    13.684,
  4,  2,  5,    43.158,    43.156,  1655.475,  1655.367,   298.404,   288.121,     0.273,     0.210,    26.728,    34.609,     0.549,     0.350,  5436.525,     6.828,    67.090,     0.000,     0.000,     0.000,   249.776, 13655.854,  4258.141,    40.025,     2.440,     0.257,     2.697,    13.684,
  4,  2,  6,    43.156,    43.153,  1655.367,  1655.280,   288.121,   277.442,     0.210,     0.145,    25.609,    33.797,     0.574,     0.359,  4412.082,     6.828,    67.055,     0.000,     0.000,     0.000,   317.328, 10023.701,  4629.250,    41.566,     2.805,     0.233,     3.038,    13.684,
  4,  2,  7,    43.153,    43.152,  1655.280,  1655.209,   277.442,   265.879,     0.145,     0.074,    23.054,    31.926,     0.649,     0.386,  3162.830,     6.828,    66.986,     0.000,     0.000,     0.000,   448.941,  6171.758,  5022.816,    45.008,     3.359,     0.198,     3.556,    13.684,
  4,  2,  8,    43.152,    43.151,  1655.209,  1655.174,   265.879,   255.011,     0.074,     0.007,    23.576,    31.914,     0.631,     0.388,  2657.405,     6.828,    66.998,     0.000,     0.000,     0.000,   774.752,  2281.486,  5420.368,    42.300,     4.285,     0.138,     4.422,    13.684,
  4,  2,  9,    43.151,    40.423,  1655.174,  1655.122,   255.011,   250.182,     0.007,     0.000,    24.280,    27.984,     0.610,     0.490,   360.815,     1.000,    67.017,    69.524,     0.038,     0.670,  1069.357,     0.000,  5770.718,    18.796,     4.861,     0.000,     4.861,    13.684,
  4,  2, 10,    40.423,    38.018,  1655.122,  1655.071,   250.182,   246.980,     0.000,     0.000,    25.230,    27.686,     0.583,     0.505,   360.813,     1.000,    67.043,   141.214,     0.077,     1.330,  1133.172,     0.000,  5770.626,    12.465,     7.605,     0.000,     7.605,    13.684,
  4,  3,  1,    38.018,    36.234,  1655.071,  1655.024,   246.980,   244.635,     0.000,     0.000,    26.894,    28.692,     0.536,     0.483,   360.812,     1.000,    67.085,   144.999,     0.078,     1.316,  1142.813,     0.000,  5770.539,     9.127,     6.422,     0.000,     6.422,    13.684,
  4,  3,  2,    36.234,    34.680,  1655.024,  1654.976,   244.635,   242.609,     0.000,     0.000,    26.623,    28.176,     0.544,     0.497,   360.810,     1.000,    67.078,   148.039,     0.079,     1.305,  1150.298,     0.000,  5770.453,     7.886,     6.422,     0.000,     6.422,    13.684,
  4,  3,  3,    34.680,    33.294,  1654.976,  1654.927,   242.609,   240.812,     0.000,     0.000,    26.158,    27.536,     0.556,     0.513,   360.808,     1.000,    67.066,   150.736,     0.080,     1.296,  1156.777,     0.000,  5770.367,     6.992,     6.422,     0.000,     6.422,    13.684,
  4,  3,  4,    33.294,    31.954,  1654.927,  1654.879,   240.812,   239.084,     0.000,     0.000,    25.095,    26.421,     0.584,     0.540,   360.807,     1.000,    67.036,   153.250,     0.081,     1.288,  1162.704,     0.000,  5770.281,     6.726,     6.422,     0.000,     6.422,    13.684,
  4,  3,  5,    31.954,    30.444,  1654.879,  1654.831,   239.084,   237.154,     0.000,     0.000,    22.794,    24.275,     0.657,     0.601,   360.805,     1.000,    66.978,   155.900,     0.081,     1.280,  1168.801,     0.000,  5770.195,     7.513,     6.422,     0.000,     6.422,    13.684,
  4,  3,  6,    30.444,    29.129,  1654.831,  1654.782,   237.154,   235.482,     0.000,     0.000,    22.510,    23.793,     0.668,     0.618,   360.804,     1.000,    66.971,   158.548,     0.082,     1.272,  1174.753,     0.000,  5770.107,     6.508,     6.422,     0.000,     6.422,    13.684,
  4,  3,  7,    29.129,    27.989,  1654.782,  1654.733,   235.482,   234.037,     0.000,     0.000,    22.271,    23.380,     0.677,     0.633,   360.802,     1.000,    66.967,   160.862,     0.082,     1.266,  1179.874,     0.000,  5770.021,     5.625,     6.422,     0.000,     6.422,    13.684,
  4,  3,  8,    27.989,    26.998,  1654.733,  1654.684,   234.037,   232.790,     0.000,     0.000,    22.073,    23.029,     0.685,     0.646,   360.801,     1.000,    66.963,   162.887,     0.083,     1.261,  1184.266,     0.000,  5769.933,     4.853,     6.422,     0.000,     6.422,    13.684,
  4,  3,  9,    26.998,    26.146,  1654.684,  1654.636,   232.790,   231.718,     0.000,     0.000,    21.909,    22.732,     0.691,     0.658,   360.799,     1.000,    66.959,   164.651,     0.083,     1.256,  1188.028,     0.000,  5769.846,     4.175,     6.422,     0.000,     6.422,    13.684,
  4,  3, 10,    26.146,    25.409,  1654.636,  1654.584,   231.718,   230.796,     0.000,     0.000,    21.773,    22.480,     0.697,     0.668,   360.797,     1.000,    66.956,   166.178,     0.084,     1.252,  1191.250,     0.000,  5769.756,     3.586,     7.605,     0.000,     7.605,    13.684,
  4,  4,  1,    25.409,    25.632,  1654.584,  1654.535,   230.796,   231.075,     0.000,     0.000,    26.730,    26.516,     0.549,     0.556,   360.796,     1.000,    67.090,   166.674,     0.084,     1.251,  1192.285,     0.000,  5769.666,    -1.084,     6.422,     0.000,     6.422,    13.684,
  4,  4,  2,    25.632,    25.822,  1654.535,  1654.486,   231.075,   231.312,     0.000,     0.000,    26.758,    26.576,     0.549,     0.555,   360.794,     1.000,    67.091,   166.274,     0.084,     1.252,  1191.457,     0.000,  5769.579,    -0.924,     6.422,     0.000,     6.422,    13.684,
  4,  4,  3,    25.822,    25.983,  1654.486,  1654.437,   231.312,   231.513,     0.000,     0.000,    26.776,    26.622,     0.548,     0.553,   360.793,     1.000,    67.091,   165.934,     0.084,     1.253,  1190.752,     0.000,  5769.491,    -0.783,     6.422,     0.000,     6.422,    13.684,
  4,  4,  4,    25.983,    26.116,  1654.437,  1654.388,   231.513,   231.681,     0.000,     0.000,    26.777,    26.648,     0.548,     0.553,   360.791,     1.000,    67.092,   165.650,     0.084,     1.254,  1190.158,     0.000,  5769.404,    -0.651,     6.422,     0.000,     6.422,    13.684,
  4,  4,  5,    26.116,    26.169,  1654.388,  1654.339,   231.681,   231.747,     0.000,     0.000,    26.432,    26.381,     0.556,     0.558,   360.790,     1.000,    67.080,   165.471,     0.084,     1.254,  1189.779,     0.000,  5769.316,    -0.259,     6.422,     0.000,     6.422,    13.684,
  4,  4,  6,    26.169,    25.795,  1654.339,  1654.290,   231.747,   231.279,     0.000,     0.000,    23.947,    24.306,     0.620,     0.607,   360.788,     1.000,    67.009,   165.781,     0.084,     1.253,  1190.426,     0.000,  5769.229,     1.823,     6.422,     0.000,     6.422,    13.684,
  4,  4,  7,    25.795,    25.406,  1654.290,  1654.241,   231.279,   230.792,     0.000,     0.000,    23.485,    23.858,     0.635,     0.621,   360.786,     1.000,    66.997,   166.519,     0.084,     1.252,  1191.963,     0.000,  5769.141,     1.895,     6.422,     0.000,     6.422,    13.684,
  4,  4,  8,    25.406,    25.180,  1654.241,  1654.192,   230.792,   230.510,     0.000,     0.000,    24.067,    24.283,     0.617,     0.609,   360.785,     1.000,    67.011,   167.115,     0.084,     1.250,  1193.197,     0.000,  5769.054,     1.098,     6.422,     0.000,     6.422,    13.684,
  4,  4,  9,    25.180,    25.121,  1654.192,  1654.143,   230.510,   230.436,     0.000,     0.000,    24.830,    24.887,     0.595,     0.593,   360.783,     1.000,    67.033,   167.391,     0.084,     1.249,  1193.767,     0.000,  5768.966,     0.287,     6.422,     0.000,     6.422,    13.684,
  4,  4, 10,    25.121,    25.241,  1654.143,  1654.091,   230.436,   230.586,     0.000,     0.000,    25.832,    25.717,     0.570,     0.573,   360.782,     1.000,    67.062,   167.332,     0.084,     1.250,  1193.645,     0.000,  5768.876,    -0.583,     7.605,     0.000,     7.605,    13.684,
  4,  5,  1,    25.241,    25.485,  1654.091,  1654.042,   230.586,   230.892,     0.000,     0.000,    26.690,    26.456,     0.550,     0.558,   360.780,     1.000,    67.089,   166.978,     0.084,     1.250,  1192.914,     0.000,  5768.787,    -1.189,     6.422,     0.000,     6.422,    13.684,
  4,  5,  2,    25.485,    25.679,  1654.042,  1653.994,   230.892,   231.134,     0.000,     0.000,    26.635,    26.449,     0.551,     0.557,   360.778,     1.000,    67.088,   166.553,     0.084,     1.251,  1192.034,     0.000,  5768.699,    -0.944,     6.422,     0.000,     6.422,    13.684,
  4,  5,  3,    25.679,    25.828,  1653.994,  1653.945,   231.134,   231.319,     0.000,     0.000,    26.557,    26.416,     0.553,     0.558,   360.777,     1.000,    67.085,   166.221,     0.084,     1.252,  1191.347,     0.000,  5768.611,    -0.721,     6.422,     0.000,     6.422,    13.684,
  4,  5,  4,    25.828,    25.931,  1653.945,  1653.896,   231.319,   231.448,     0.000,     0.000,    26.440,    26.341,     0.556,     0.559,   360.775,     1.000,    67.081,   165.977,     0.084,     1.253,  1190.843,     0.000,  5768.524,    -0.502,     6.422,     0.000,     6.422,    13.684,
  4,  5,  5,    25.931,    25.983,  1653.896,  1653.847,   231.448,   231.513,     0.000,     0.000,    26.239,    26.189,     0.560,     0.562,   360.774,     1.000,    67.074,   165.826,     0.084,     1.253,  1190.531,     0.000,  5768.436,    -0.253,     6.422,     0.000,     6.422,    13.684,
  4,  5,  6,    25.983,    25.974,  1653.847,  1653.798,   231.513,   231.502,     0.000,     0.000,    25.930,    25.939,     0.567,     0.567,   360.772,     1.000,    67.065,   165.784,     0.084,     1.253,  1190.444,     0.000,  5768.349,     0.043,     6.422,     0.000,     6.422,    13.684,
  4,  5,  7,    25.974,    25.773,  1653.798,  1653.749,   231.502,   231.251,     0.000,     0.000,    24.782,    24.975,     0.596,     0.589,   360.771,     1.000,    67.031,   165.988,     0.084,     1.253,  1190.865,     0.000,  5768.262,     0.977,     6.422,     0.000,     6.422,    13.684,
  4,  5,  8,    25.773,    25.272,  1653.749,  1653.700,   231.251,   230.625,     0.000,     0.000,    22.801,    23.282,     0.658,     0.639,   360.769,     1.000,    66.980,   166.669,     0.084,     1.251,  1192.273,     0.000,  5768.174,     2.437,     6.422,     0.000,     6.422,    13.684,
  4,  5,  9,    25.272,    24.811,  1653.700,  1653.651,   230.625,   230.050,     0.000,     0.000,    22.544,    22.985,     0.667,     0.650,   360.768,     1.000,    66.973,   167.600,     0.084,     1.249,  1194.200,     0.000,  5768.087,     2.237,     6.422,     0.000,     6.422,    13.684,
  4,  5, 10,    24.811,    24.392,  1653.651,  1653.599,   230.050,   229.526,     0.000,     0.000,    22.324,    22.726,     0.676,     0.659,   360.766,     1.000,    66.968,   168.453,     0.084,     1.247,  1195.964,     0.000,  5767.997,     2.040,     7.606,     0.000,     7.606,    13.684,
  4,  6,  1,    24.392,    24.798,  1653.599,  1653.550,   229.526,   230.033,     0.000,     0.000,    26.799,    26.410,     0.546,     0.559,   360.764,     1.000,    67.091,   168.466,     0.084,     1.247,  1195.990,     0.000,  5767.907,    -1.975,     6.422,     0.000,     6.422,    13.684,
  4,  6,  2,    24.798,    25.143,  1653.550,  1653.501,   230.033,   230.464,     0.000,     0.000,    26.843,    26.513,     0.545,     0.556,   360.763,     1.000,    67.092,   167.737,     0.084,     1.249,  1194.483,     0.000,  5767.819,    -1.678,     6.423,     0.000,     6.423,    13.684,
  4,  6,  3,    25.143,    25.436,  1653.501,  1653.452,   230.464,   230.831,     0.000,     0.000,    26.880,    26.600,     0.544,     0.553,   360.761,     1.000,    67.092,   167.118,     0.084,     1.250,  1193.203,     0.000,  5767.731,    -1.425,     6.423,     0.000,     6.423,    13.684,
  4,  6,  4,    25.436,    25.684,  1653.452,  1653.403,   230.831,   231.140,     0.000,     0.000,    26.905,    26.668,     0.543,     0.550,   360.760,     1.000,    67.093,   166.594,     0.084,     1.251,  1192.118,     0.000,  5767.644,    -1.205,     6.423,     0.000,     6.423,    13.684,
  4,  6,  5,    25.684,    25.837,  1653.403,  1653.354,   231.140,   231.331,     0.000,     0.000,    26.589,    26.443,     0.549,     0.554,   360.758,     1.000,    67.082,   166.205,     0.084,     1.252,  1191.315,     0.000,  5767.556,    -0.743,     6.423,     0.000,     6.423,    13.684,
  4,  6,  6,    25.837,    25.551,  1653.354,  1653.305,   231.331,   230.973,     0.000,     0.000,    24.141,    24.415,     0.612,     0.602,   360.757,     1.000,    67.011,   166.334,     0.084,     1.252,  1191.582,     0.000,  5767.469,     1.391,     6.423,     0.000,     6.423,    13.684,
  4,  6,  7,    25.551,    25.242,  1653.305,  1653.256,   230.973,   230.588,     0.000,     0.000,    23.723,    24.018,     0.624,     0.614,   360.755,     1.000,    67.000,   166.911,     0.084,     1.251,  1192.774,     0.000,  5767.381,     1.499,     6.423,     0.000,     6.423,    13.684,
  4,  6,  8,    25.242,    25.093,  1653.256,  1653.207,   230.588,   230.402,     0.000,     0.000,    24.359,    24.502,     0.604,     0.599,   360.753,     1.000,    67.016,   167.354,     0.084,     1.250,  1193.691,     0.000,  5767.294,     0.725,     6.423,     0.000,     6.423,    13.684,
  4,  6,  9,    25.093,    25.109,  1653.207,  1653.158,   230.402,   230.422,     0.000,     0.000,    25.188,    25.173,     0.579,     0.580,   360.752,     1.000,    67.036,   167.483,     0.084,     1.249,  1193.957,     0.000,  5767.207,    -0.078,     6.423,     0.000,     6.423,    13.684,
  4,  6, 10,    25.109,    25.305,  1653.158,  1653.106,   230.422,   230.667,     0.000,     0.000,    26.271,    26.083,     0.551,     0.557,   360.750,     1.000,    67.066,   167.277,     0.084,     1.250,  1193.532,     0.000,  5767.117,    -0.953,     7.606,     0.000,     7.606,    13.684,
  4,  7,  1,    25.305,    24.607,  1653.106,  1653.057,   230.667,   229.795,     0.000,     0.000,    21.167,    21.836,     0.723,     0.694,   360.749,     1.000,    66.943,   167.764,     0.084,     1.249,  1194.538,     0.000,  5767.027,     3.394,     6.423,     0.000,     6.423,    13.684,
  4,  7,  2,    24.607,    24.027,  1653.057,  1653.008,   229.795,   229.070,     0.000,     0.000,    21.167,    21.723,     0.723,     0.699,   360.747,     1.000,    66.943,   169.003,     0.084,     1.246,  1197.101,     0.000,  5766.939,     2.821,     6.423,     0.000,     6.423,    13.684,
  4,  7,  3,    24.027,    23.541,  1653.008,  1652.959,   229.070,   228.467,     0.000,     0.000,    21.167,    21.629,     0.723,     0.703,   360.745,     1.000,    66.943,   170.043,     0.085,     1.243,  1199.223,     0.000,  5766.851,     2.346,     6.423,     0.000,     6.423,    13.684,
  4,  7,  4,    23.541,    23.138,  1652.959,  1652.910,   228.467,   227.967,     0.000,     0.000,    21.167,    21.551,     0.723,     0.706,   360.744,     1.000,    66.943,   170.916,     0.085,     1.241,  1200.978,     0.000,  5766.764,     1.947,     6.423,     0.000,     6.423,    13.684,
  4,  7,  5,    23.138,    22.803,  1652.910,  1652.861,   227.967,   227.552,     0.000,     0.000,    21.167,    21.485,     0.723,     0.709,   360.742,     1.000,    66.943,   171.642,     0.085,     1.240,  1202.433,     0.000,  5766.676,     1.616,     6.423,     0.000,     6.423,    13.684,
  4,  7,  6,    22.803,    22.525,  1652.861,  1652.812,   227.552,   227.207,     0.000,     0.000,    21.167,    21.431,     0.723,     0.711,   360.741,     1.000,    66.943,   172.244,     0.085,     1.238,  1203.642,     0.000,  5766.588,     1.342,     6.423,     0.000,     6.423,    13.684,
  4,  7,  7,    22.525,    22.294,  1652.812,  1652.762,   227.207,   226.921,     0.000,     0.000,    21.167,    21.386,     0.723,     0.713,   360.739,     1.000,    66.943,   172.744,     0.085,     1.237,  1204.645,     0.000,  5766.500,     1.114,     6.423,     0.000,     6.423,    13.684,
  4,  7,  8,    22.294,    22.102,  1652.762,  1652.713,   226.921,   226.684,     0.000,     0.000,    21.167,    21.349,     0.723,     0.715,   360.737,     1.000,    66.943,   173.159,     0.085,     1.236,  1205.478,     0.000,  5766.413,     0.924,     6.423,     0.000,     6.423,    13.684,
  4,  7,  9,    22.102,    21.943,  1652.713,  1652.664,   226.684,   226.487,     0.000,     0.000,    21.167,    21.318,     0.723,     0.716,   360.736,     1.000,    66.943,   173.505,     0.086,     1.236,  1206.168,     0.000,  5766.324,     0.767,     6.423,     0.000,     6.423,    13.684,
  4,  7, 10,    21.943,    21.810,  1652.664,  1652.612,   226.487,   226.323,     0.000,     0.000,    21.167,    21.292,     0.723,     0.717,   360.734,     1.000,    66.943,   173.795,     0.086,     1.235,  1206.738,     0.000,  5766.234,     0.637,     7.607,     0.000,     7.607,    13.684,
  4,  8,  1,    21.810,    22.620,  1652.612,  1652.562,   226.323,   227.326,     0.000,     0.000,    26.568,    25.800,     0.553,     0.578,   360.733,     1.000,    67.085,   173.128,     0.085,     1.237,  1205.403,     0.000,  5766.143,    -3.904,     6.423,     0.000,     6.423,    13.684,
  4,  8,  2,    22.620,    23.304,  1652.562,  1652.513,   227.326,   228.173,     0.000,     0.000,    26.640,    25.991,     0.551,     0.573,   360.731,     1.000,    67.088,   171.657,     0.085,     1.240,  1202.463,     0.000,  5766.055,    -3.298,     6.423,     0.000,     6.423,    13.684,
  4,  8,  3,    23.304,    23.879,  1652.513,  1652.464,   228.173,   228.887,     0.000,     0.000,    26.688,    26.142,     0.550,     0.568,   360.730,     1.000,    67.089,   170.419,     0.085,     1.242,  1199.981,     0.000,  5765.968,    -2.777,     6.423,     0.000,     6.423,    13.684,
  4,  8,  4,    23.879,    24.359,  1652.464,  1652.414,   228.887,   229.485,     0.000,     0.000,    26.716,    26.258,     0.550,     0.565,   360.728,     1.000,    67.090,   169.387,     0.085,     1.245,  1197.888,     0.000,  5765.879,    -2.328,     6.423,     0.000,     6.423,    13.684,
  4,  8,  5,    24.359,    24.756,  1652.414,  1652.365,   229.485,   229.980,     0.000,     0.000,    26.710,    26.330,     0.550,     0.562,   360.726,     1.000,    67.090,   168.535,     0.084,     1.247,  1196.134,     0.000,  5765.792,    -1.929,     6.423,     0.000,     6.423,    13.684,
  4,  8,  6,    24.756,    24.896,  1652.365,  1652.316,   229.980,   230.156,     0.000,     0.000,    25.587,    25.453,     0.575,     0.580,   360.725,     1.000,    67.054,   168.014,     0.084,     1.248,  1195.057,     0.000,  5765.704,    -0.682,     6.423,     0.000,     6.423,    13.684,
  4,  8,  7,    24.896,    24.581,  1652.316,  1652.267,   230.156,   229.762,     0.000,     0.000,    23.028,    23.330,     0.650,     0.638,   360.723,     1.000,    66.985,   168.184,     0.084,     1.248,  1195.407,     0.000,  5765.616,     1.532,     6.423,     0.000,     6.423,    13.684,
  4,  8,  8,    24.581,    24.406,  1652.267,  1652.218,   229.762,   229.543,     0.000,     0.000,    23.544,    23.711,     0.633,     0.627,   360.722,     1.000,    66.997,   168.659,     0.084,     1.246,  1196.390,     0.000,  5765.529,     0.851,     6.423,     0.000,     6.423,    13.684,
  4,  8,  9,    24.406,    24.378,  1652.218,  1652.169,   229.543,   229.508,     0.000,     0.000,    24.240,    24.267,     0.612,     0.611,   360.720,     1.000,    67.016,   168.855,     0.084,     1.246,  1196.796,     0.000,  5765.441,     0.136,     6.423,     0.000,     6.423,    13.684,
  4,  8, 10,    24.378,    24.513,  1652.169,  1652.120,   229.508,   229.678,     0.000,     0.000,    25.180,    25.051,     0.586,     0.590,   360.719,     1.000,    67.043,   168.751,     0.084,     1.246,  1196.581,     0.000,  5765.354,    -0.658,     7.607,     0.000,     7.607,    13.684,
