        Nckt,       Ntube,        Nmod,      tRi(C),      tRo(C),    pRi(kPa),    pRo(kPa),  hRi(kJ/kg),  hRo(kJ/kg),         xRi,         xRo,      tAi(C),      tAo(C),        rhAi,        rhAo, hci(kW/m2K), hco(kW/m2K),   mu(uPa-s),     k(W/mK),  cp(kJ/kgK),  rho(kg/m3),       ReVap,       ReLiq,  QmodTot(W), QmodSens(W),  QmodLat(W),  MassLiq(g),  MassVap(g),     Mass(g),      DryWet,mdotR(kg/hr), mdotA(kg/s),
  5,  5,  9,     9.872,     9.866,   678.380,   678.262,   389.181,   392.269,     0.902,     0.917,    22.095,    18.175,     0.278,     0.353,     1.641,     0.066,     0.000,     0.000,     0.000,    31.486, 43175.031,   205.692,    -8.804,    -8.804,     0.000,     0.271,     0.069,     0.339,     3.000,    10.263,     0.002,
  5,  5, 10,     9.866,     9.856,   678.262,   678.062,   392.269,   395.267,     0.917,     0.933,    22.134,    18.328,     0.277,     0.350,     1.455,     0.066,     0.000,     0.000,     0.000,    30.965, 43912.742,   161.520,    -8.547,    -8.547,     0.000,     0.357,     0.097,     0.454,     3.000,    10.263,     0.002,
  5,  6,  1,     9.856,     9.850,   678.062,   677.948,   395.267,   398.181,     0.933,     0.948,    22.372,    18.672,     0.274,     0.344,     1.243,     0.066,     0.000,     0.000,     0.000,    30.474, 44630.930,   118.820,    -8.309,    -8.309,     0.000,     0.235,     0.070,     0.305,     3.000,    10.263,     0.002,
  5,  6,  2,     9.850,     9.845,   677.948,   677.836,   398.181,   400.878,     0.948,     0.961,    22.354,    18.930,     0.275,     0.339,     0.998,     0.066,     0.000,     0.000,     0.000,    30.024, 45314.465,    78.755,    -7.690,    -7.690,     0.000,     0.216,     0.070,     0.286,     3.000,    10.263,     0.002,
  5,  6,  3,     9.845,     9.839,   677.836,   677.731,   400.878,   403.227,     0.961,     0.973,    22.335,    19.353,     0.275,     0.330,     0.716,     0.066,     0.000,     0.000,     0.000,    29.630, 45935.602,    43.414,    -6.695,    -6.695,     0.000,     0.194,     0.071,     0.265,     3.000,    10.263,     0.002,
  5,  6,  4,     9.839,     9.834,   677.731,   677.632,   403.227,   404.955,     0.973,     0.982,    22.315,    20.120,     0.275,     0.314,     0.402,     0.066,     0.000,     0.000,     0.000,    29.318, 46455.363,    16.229,    -4.928,    -4.928,     0.000,     0.172,     0.071,     0.243,     3.000,    10.263,     0.002,
  5,  6,  5,     9.834,     9.830,   677.632,   677.540,   404.955,   405.777,     0.982,     0.986,    22.297,    21.254,     0.275,     0.293,     0.142,     0.066,     0.000,     0.000,     0.000,    29.125, 46804.984,     3.032,    -2.341,    -2.341,     0.000,     0.155,     0.071,     0.226,     3.000,    10.263,     0.002,
  5,  6,  6,     9.830,     9.825,   677.540,   677.451,   405.777,   406.162,     0.986,     0.988,    22.276,    21.787,     0.275,     0.284,     0.059,     0.066,     0.000,     0.000,     0.000,    29.032, 46948.879,     0.766,    -1.099,    -1.099,     0.000,     0.145,     0.072,     0.216,     3.000,    10.263,     0.002,
  5,  6,  7,     9.825,     9.821,   677.451,   677.363,   406.162,   406.425,     0.988,     0.989,    22.254,    21.920,     0.276,     0.281,     0.039,     0.066,     0.000,     0.000,     0.000,    28.981, 47008.949,     0.398,    -0.750,    -0.750,     0.000,     0.138,     0.072,     0.210,     3.000,    10.263,     0.002,
  5,  6,  8,     9.821,     9.817,   677.363,   677.276,   406.425,   406.635,     0.989,     0.991,    22.228,    21.963,     0.276,     0.281,     0.031,     0.066,     0.000,     0.000,     0.000,    28.943, 47047.391,     0.269,    -0.596,    -0.596,     0.000,     0.133,     0.072,     0.205,     3.000,    10.263,     0.002,
  5,  6,  9,     9.817,     9.812,   677.276,   677.189,   406.635,   406.809,     0.991,     0.991,    22.200,    21.979,     0.276,     0.280,     0.026,     0.066,     0.000,     0.000,     0.000,    28.911, 47077.301,     0.197,    -0.498,    -0.498,     0.000,     0.129,     0.072,     0.201,     3.000,    10.263,     0.002,
  5,  6, 10,     9.812,     9.805,   677.189,   677.038,   406.809,   407.247,     0.991,     0.994,    22.169,    21.613,     0.277,     0.286,     0.069,     0.066,     0.000,     0.000,     0.000,    28.861, 47103.270,     0.912,    -1.248,    -1.248,     0.000,     0.171,     0.101,     0.272,     3.000,    10.263,     0.002,
  6,  1,  1,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.621,     0.066,     0.000,     0.000,     0.000,   248.177,  5051.385,  2531.237,     0.000,    -7.198,     7.198,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  2,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.719,     0.066,     0.000,     0.000,     0.000,   248.177,  5664.022,  2493.773,     0.000,    -7.272,     7.272,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  3,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.812,     0.066,     0.000,     0.000,     0.000,   248.177,  6282.481,  2455.955,     0.000,    -7.338,     7.338,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  4,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.900,     0.066,     0.000,     0.000,     0.000,   248.177,  6906.223,  2417.812,     0.000,    -7.397,     7.397,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  5,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.984,     0.066,     0.000,     0.000,     0.000,   248.177,  7534.809,  2379.371,     0.000,    -7.453,     7.453,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  6,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.065,     0.066,     0.000,     0.000,     0.000,   248.177,  8167.894,  2340.658,     0.000,    -7.504,     7.504,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  7,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.142,     0.066,     0.000,     0.000,     0.000,   248.177,  8805.196,  2301.684,     0.000,    -7.553,     7.553,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  8,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.215,     0.066,     0.000,     0.000,     0.000,   248.177,  9446.504,  2262.465,     0.000,    -7.599,     7.599,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1,  9,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.286,     0.066,     0.000,     0.000,     0.000,   248.177, 10091.667,  2223.014,     0.000,    -7.644,     7.644,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  6,  1, 10,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.354,     0.066,     0.000,     0.000,     0.000,   248.177, 10740.597,  2183.329,     0.000,    -7.688,     7.688,     2.179,     0.057,     2.235,     3.000,    10.263,     0.002,
  6,  2,  1,    10.034,    10.033,   681.661,   681.632,   257.797,   260.668,     0.233,     0.248,    20.431,    16.786,     0.305,     0.382,     2.422,     0.066,     0.000,     0.000,     0.000,   111.805, 11412.375,  2142.248,    -8.186,    -8.186,     0.000,     1.021,     0.052,     1.073,     3.000,    10.263,     0.002,
  6,  2,  2,    10.033,    10.031,   681.632,   681.601,   260.668,   263.498,     0.248,     0.262,    20.225,    16.633,     0.308,     0.386,     2.487,     0.066,     0.000,     0.000,     0.000,   105.976, 12100.325,  2100.182,    -8.066,    -8.066,     0.000,     0.988,     0.053,     1.041,     3.000,    10.263,     0.002,
  6,  2,  3,    10.031,    10.030,   681.601,   681.568,   263.498,   266.306,     0.262,     0.277,    20.099,    16.534,     0.311,     0.388,     2.549,     0.066,     0.000,     0.000,     0.000,   100.781, 12780.611,  2058.583,    -8.005,    -8.005,     0.000,     0.958,     0.053,     1.011,     3.000,    10.263,     0.002,
  6,  2,  4,    10.030,    10.028,   681.568,   681.533,   266.306,   269.102,     0.277,     0.291,    20.015,    16.465,     0.312,     0.390,     2.608,     0.066,     0.000,     0.000,     0.000,    96.098, 13456.954,  2017.227,    -7.973,    -7.973,     0.000,     0.929,     0.054,     0.983,     3.000,    10.263,     0.002,
  6,  2,  5,    10.028,    10.026,   681.533,   681.496,   269.102,   271.895,     0.291,     0.305,    19.960,    16.415,     0.313,     0.391,     2.665,     0.066,     0.000,     0.000,     0.000,    91.841, 14131.470,  1975.982,    -7.961,    -7.961,     0.000,     0.902,     0.055,     0.957,     3.000,    10.263,     0.002,
  6,  2,  6,    10.026,    10.024,   681.496,   681.457,   271.895,   274.687,     0.305,     0.319,    19.921,    16.377,     0.314,     0.392,     2.718,     0.066,     0.000,     0.000,     0.000,    87.948, 14805.451,  1934.772,    -7.960,    -7.960,     0.000,     0.876,     0.055,     0.932,     3.000,    10.263,     0.002,
  6,  2,  7,    10.024,    10.022,   681.457,   681.416,   274.687,   277.481,     0.319,     0.333,    19.894,    16.346,     0.314,     0.392,     2.770,     0.066,     0.000,     0.000,     0.000,    84.370, 15479.633,  1893.547,    -7.965,    -7.965,     0.000,     0.852,     0.056,     0.908,     3.000,    10.263,     0.002,
  6,  2,  8,    10.022,    10.020,   681.416,   681.372,   277.481,   280.278,     0.333,     0.348,    19.874,    16.323,     0.315,     0.393,     2.819,     0.066,     0.000,     0.000,     0.000,    81.069, 16154.519,  1852.283,    -7.976,    -7.976,     0.000,     0.829,     0.056,     0.885,     3.000,    10.263,     0.002,
  6,  2,  9,    10.020,    10.018,   681.372,   681.327,   280.278,   283.081,     0.348,     0.362,    19.862,    16.304,     0.315,     0.393,     2.866,     0.066,     0.000,     0.000,     0.000,    78.011, 16830.475,  1810.954,    -7.990,    -7.990,     0.000,     0.807,     0.057,     0.863,     3.000,    10.263,     0.002,
  6,  2, 10,    10.018,    10.016,   681.327,   681.279,   283.081,   285.890,     0.362,     0.376,    19.856,    16.290,     0.315,     0.394,     2.910,     0.066,     0.000,     0.000,     0.000,    75.169, 17507.805,  1769.545,    -8.008,    -8.008,     0.000,     1.104,     0.080,     1.185,     3.000,    10.263,     0.002,
  6,  3,  1,    10.016,    10.013,   681.279,   681.228,   285.890,   289.351,     0.376,     0.394,    22.099,    17.706,     0.278,     0.364,     2.958,     0.066,     0.000,     0.000,     0.000,    72.241, 18264.344,  1723.293,    -9.867,    -9.867,     0.000,     0.763,     0.058,     0.821,     3.000,    10.263,     0.002,
  6,  3,  2,    10.013,    10.011,   681.228,   681.174,   289.351,   292.835,     0.394,     0.412,    22.146,    17.722,     0.277,     0.364,     3.007,     0.066,     0.000,     0.000,     0.000,    69.241, 19102.615,  1672.054,    -9.934,    -9.934,     0.000,     0.739,     0.058,     0.797,     3.000,    10.263,     0.002,
  6,  3,  3,    10.011,    10.008,   681.174,   681.117,   292.835,   296.341,     0.412,     0.429,    22.189,    17.737,     0.277,     0.364,     3.054,     0.066,     0.000,     0.000,     0.000,    66.462, 19946.404,  1620.483,    -9.996,    -9.996,     0.000,     0.716,     0.059,     0.775,     3.000,    10.263,     0.002,
  6,  3,  4,    10.008,    10.005,   681.117,   681.057,   296.341,   299.868,     0.429,     0.447,    22.229,    17.751,     0.276,     0.364,     3.098,     0.066,     0.000,     0.000,     0.000,    63.882, 20795.324,  1568.601,   -10.054,   -10.054,     0.000,     0.694,     0.059,     0.753,     3.000,    10.263,     0.002,
  6,  3,  5,    10.005,    10.002,   681.057,   680.994,   299.868,   303.414,     0.447,     0.465,    22.266,    17.765,     0.276,     0.364,     3.139,     0.066,     0.000,     0.000,     0.000,    61.481, 21649.037,  1516.430,   -10.109,   -10.109,     0.000,     0.673,     0.060,     0.732,     3.000,    10.263,     0.002,
  6,  3,  6,    10.002,     9.999,   680.994,   680.928,   303.414,   306.974,     0.465,     0.484,    22.302,    17.782,     0.275,     0.363,     3.157,     0.066,     0.000,     0.000,     0.000,    59.244, 22507.105,  1463.998,   -10.150,   -10.150,     0.000,     0.652,     0.060,     0.713,     3.000,    10.263,     0.002,
  6,  3,  7,     9.999,     9.996,   680.928,   680.859,   306.974,   310.546,     0.484,     0.502,    22.335,    17.801,     0.275,     0.363,     3.164,     0.066,     0.000,     0.000,     0.000,    57.155, 23368.113,  1411.391,   -10.184,   -10.184,     0.000,     0.633,     0.061,     0.693,     3.000,    10.263,     0.002,
  6,  3,  8,     9.996,     9.992,   680.859,   680.787,   310.546,   314.129,     0.502,     0.520,    22.368,    17.820,     0.274,     0.363,     3.166,     0.066,     0.000,     0.000,     0.000,    55.202, 24231.912,  1358.618,   -10.215,   -10.215,     0.000,     0.614,     0.061,     0.675,     3.000,    10.263,     0.002,
  6,  3,  9,     9.992,     9.988,   680.787,   680.712,   314.129,   317.722,     0.520,     0.538,    22.401,    17.839,     0.274,     0.362,     3.163,     0.066,     0.000,     0.000,     0.000,    53.372, 25098.258,  1305.695,   -10.243,   -10.243,     0.000,     0.595,     0.062,     0.657,     3.000,    10.263,     0.002,
  6,  3, 10,     9.988,     9.984,   680.712,   680.634,   317.722,   321.324,     0.538,     0.557,    22.433,    17.860,     0.273,     0.362,     3.155,     0.066,     0.000,     0.000,     0.000,    51.654, 25966.959,  1252.635,   -10.269,   -10.269,     0.000,     0.812,     0.087,     0.899,     3.000,    10.263,     0.002,
  6,  4,  1,     9.984,     9.980,   680.634,   680.552,   321.324,   325.023,     0.557,     0.575,    22.771,    18.075,     0.265,     0.354,     3.143,     0.066,     0.000,     0.000,     0.000,    50.021, 26848.473,  1198.801,   -10.545,   -10.545,     0.000,     0.560,     0.062,     0.622,     3.000,    10.263,     0.002,
  6,  4,  2,     9.980,     9.976,   680.552,   680.468,   325.023,   328.643,     0.575,     0.594,    22.508,    17.912,     0.270,     0.358,     3.125,     0.066,     0.000,     0.000,     0.000,    48.482, 27732.254,  1144.839,   -10.322,   -10.322,     0.000,     0.543,     0.063,     0.606,     3.000,    10.263,     0.002,
  6,  4,  3,     9.976,     9.972,   680.468,   680.381,   328.643,   332.206,     0.594,     0.612,    22.318,    17.795,     0.273,     0.361,     3.103,     0.066,     0.000,     0.000,     0.000,    47.061, 28599.682,  1091.884,   -10.157,   -10.157,     0.000,     0.526,     0.063,     0.590,     3.000,    10.263,     0.002,
  6,  4,  4,     9.972,     9.967,   680.381,   680.291,   332.206,   335.720,     0.612,     0.630,    22.162,    17.701,     0.276,     0.363,     3.076,     0.066,     0.000,     0.000,     0.000,    45.740, 29454.273,  1039.723,   -10.018,   -10.018,     0.000,     0.511,     0.064,     0.574,     3.000,    10.263,     0.002,
  6,  4,  5,     9.967,     9.963,   680.291,   680.198,   335.720,   339.189,     0.630,     0.647,    22.022,    17.618,     0.278,     0.365,     3.045,     0.066,     0.000,     0.000,     0.000,    44.506, 30297.598,   988.260,    -9.890,    -9.890,     0.000,     0.496,     0.064,     0.560,     3.000,    10.263,     0.002,
  6,  4,  6,     9.963,     9.958,   680.198,   680.103,   339.189,   342.537,     0.647,     0.664,    21.621,    17.370,     0.284,     0.370,     3.009,     0.066,     0.000,     0.000,     0.000,    43.363, 31120.955,   938.028,    -9.545,    -9.545,     0.000,     0.481,     0.064,     0.545,     3.000,    10.263,     0.002,
  6,  4,  7,     9.958,     9.953,   680.103,   680.005,   342.537,   345.855,     0.664,     0.681,    21.537,    17.325,     0.286,     0.371,     2.969,     0.066,     0.000,     0.000,     0.000,    42.301, 31926.180,   888.912,    -9.460,    -9.460,     0.000,     0.467,     0.064,     0.532,     3.000,    10.263,     0.002,
  6,  4,  8,     9.953,     9.948,   680.005,   679.904,   345.855,   349.429,     0.681,     0.700,    22.454,    17.917,     0.272,     0.360,     2.923,     0.066,     0.000,     0.000,     0.000,    41.257, 32758.725,   838.136,   -10.188,   -10.188,     0.000,     0.453,     0.065,     0.518,     3.000,    10.263,     0.002,
  6,  4,  9,     9.948,     9.943,   679.904,   679.801,   349.429,   352.810,     0.700,     0.717,    21.813,    17.521,     0.282,     0.367,     2.870,     0.066,     0.000,     0.000,     0.000,    40.252, 33598.719,   786.934,    -9.638,    -9.638,     0.000,     0.439,     0.065,     0.504,     3.000,    10.263,     0.002,
  6,  4, 10,     9.943,     9.938,   679.801,   679.697,   352.810,   355.922,     0.717,     0.733,    20.903,    16.952,     0.296,     0.379,     2.815,     0.066,     0.000,     0.000,     0.000,    39.357, 34383.047,   739.143,    -8.873,    -8.873,     0.000,     0.599,     0.092,     0.691,     3.000,    10.263,     0.002,
  6,  5,  1,     9.938,     9.932,   679.697,   679.590,   355.922,   359.105,     0.733,     0.749,    21.190,    17.148,     0.291,     0.373,     2.756,     0.066,     0.000,     0.000,     0.000,    38.526, 35143.754,   692.799,    -9.076,    -9.076,     0.000,     0.413,     0.066,     0.479,     3.000,    10.263,     0.002,
  6,  5,  2,     9.932,     9.927,   679.590,   679.480,   359.105,   362.512,     0.749,     0.766,    22.025,    17.700,     0.278,     0.362,     2.689,     0.066,     0.000,     0.000,     0.000,    37.693, 35940.152,   644.292,    -9.713,    -9.713,     0.000,     0.400,     0.066,     0.466,     3.000,    10.263,     0.002,
  6,  5,  3,     9.927,     9.921,   679.480,   679.368,   362.512,   366.063,     0.766,     0.784,    22.598,    18.090,     0.270,     0.356,     2.610,     0.066,     0.000,     0.000,     0.000,    36.852, 36780.887,   593.109,   -10.123,   -10.123,     0.000,     0.386,     0.066,     0.453,     3.000,    10.263,     0.002,
  6,  5,  4,     9.921,     9.915,   679.368,   679.255,   366.063,   369.319,     0.784,     0.801,    21.613,    17.480,     0.284,     0.367,     2.525,     0.066,     0.000,     0.000,     0.000,    36.063, 37603.109,   543.105,    -9.282,    -9.282,     0.000,     0.373,     0.067,     0.439,     3.000,    10.263,     0.002,
  6,  5,  5,     9.915,     9.910,   679.255,   679.140,   369.319,   372.557,     0.801,     0.817,    21.626,    17.515,     0.284,     0.366,     2.436,     0.066,     0.000,     0.000,     0.000,    35.341, 38387.902,   495.394,    -9.233,    -9.233,     0.000,     0.360,     0.067,     0.426,     3.000,    10.263,     0.002,
  6,  5,  6,     9.910,     9.904,   679.140,   679.023,   372.557,   375.860,     0.817,     0.834,    21.952,    17.759,     0.279,     0.362,     2.337,     0.066,     0.000,     0.000,     0.000,    34.643, 39178.574,   447.356,    -9.417,    -9.417,     0.000,     0.346,     0.067,     0.413,     3.000,    10.263,     0.002,
  6,  5,  7,     9.904,     9.898,   679.023,   678.906,   375.860,   379.147,     0.834,     0.851,    22.004,    17.832,     0.279,     0.360,     2.227,     0.066,     0.000,     0.000,     0.000,    33.966, 39975.043,   399.015,    -9.369,    -9.369,     0.000,     0.332,     0.067,     0.400,     3.000,    10.263,     0.002,
  6,  5,  8,     9.898,     9.892,   678.906,   678.787,   379.147,   382.408,     0.851,     0.867,    22.052,    17.911,     0.278,     0.359,     2.106,     0.066,     0.000,     0.000,     0.000,    33.319, 40766.617,   351.029,    -9.299,    -9.299,     0.000,     0.318,     0.068,     0.386,     3.000,    10.263,     0.002,
  6,  5,  9,     9.892,     9.886,   678.787,   678.668,   382.408,   385.635,     0.867,     0.884,    22.095,    17.998,     0.278,     0.357,     1.973,     0.066,     0.000,     0.000,     0.000,    32.701, 41551.168,   303.542,    -9.200,    -9.200,     0.000,     0.303,     0.068,     0.372,     3.000,    10.263,     0.002,
  6,  5, 10,     9.886,     9.880,   678.668,   678.549,   385.635,   388.815,     0.884,     0.900,    22.134,    18.097,     0.277,     0.355,     1.825,     0.066,     0.000,     0.000,     0.000,    32.113, 42326.027,   256.741,    -9.065,    -9.065,     0.000,     0.405,     0.096,     0.502,     3.000,    10.263,     0.002,
  6,  6,  1,     9.880,     9.874,   678.549,   678.430,   388.815,   391.980,     0.900,     0.916,    22.372,    18.354,     0.274,     0.351,     1.659,     0.066,     0.000,     0.000,     0.000,    31.551, 43093.977,   210.481,    -9.025,    -9.025,     0.000,     0.272,     0.069,     0.341,     3.000,    10.263,     0.002,
  6,  6,  2,     9.874,     9.868,   678.430,   678.313,   391.980,   395.040,     0.916,     0.932,    22.354,    18.469,     0.275,     0.348,     1.472,     0.066,     0.000,     0.000,     0.000,    31.018, 43847.918,   165.287,    -8.724,    -8.724,     0.000,     0.255,     0.069,     0.324,     3.000,    10.263,     0.002,
  6,  6,  3,     9.868,     9.863,   678.313,   678.198,   395.040,   397.956,     0.932,     0.946,    22.335,    18.632,     0.275,     0.345,     1.261,     0.066,     0.000,     0.000,     0.000,    30.523, 44572.832,   122.157,    -8.314,    -8.314,     0.000,     0.237,     0.070,     0.307,     3.000,    10.263,     0.002,
  6,  6,  4,     9.863,     9.857,   678.198,   678.087,   397.956,   400.664,     0.946,     0.960,    22.315,    18.877,     0.275,     0.340,     1.020,     0.066,     0.000,     0.000,     0.000,    30.071, 45257.477,    81.963,    -7.719,    -7.719,     0.000,     0.217,     0.070,     0.287,     3.000,    10.263,     0.002,
  6,  6,  5,     9.857,     9.852,   678.087,   677.980,   400.664,   403.042,     0.960,     0.972,    22.297,    19.278,     0.275,     0.331,     0.743,     0.066,     0.000,     0.000,     0.000,    29.673, 45882.473,    46.273,    -6.778,    -6.778,     0.000,     0.196,     0.071,     0.267,     3.000,    10.263,     0.002,
  6,  6,  6,     9.852,     9.847,   677.980,   677.881,   403.042,   404.837,     0.972,     0.981,    22.276,    19.997,     0.275,     0.317,     0.431,     0.066,     0.000,     0.000,     0.000,    29.353, 46411.430,    18.262,    -5.118,    -5.118,     0.000,     0.174,     0.071,     0.245,     3.000,    10.263,     0.002,
  6,  6,  7,     9.847,     9.842,   677.881,   677.788,   404.837,   405.736,     0.981,     0.986,    22.254,    21.112,     0.276,     0.296,     0.160,     0.066,     0.000,     0.000,     0.000,    29.148, 46778.812,     3.660,    -2.564,    -2.564,     0.000,     0.156,     0.071,     0.227,     3.000,    10.263,     0.002,
  6,  6,  8,     9.842,     9.838,   677.788,   677.699,   405.736,   406.144,     0.986,     0.988,    22.228,    21.711,     0.276,     0.285,     0.063,     0.066,     0.000,     0.000,     0.000,    29.048, 46938.738,     0.851,    -1.162,    -1.162,     0.000,     0.145,     0.072,     0.217,     3.000,    10.263,     0.002,
  6,  6,  9,     9.838,     9.833,   677.699,   677.612,   406.144,   406.416,     0.988,     0.989,    22.200,    21.855,     0.276,     0.282,     0.041,     0.066,     0.000,     0.000,     0.000,    28.995, 47002.824,     0.424,    -0.774,    -0.774,     0.000,     0.139,     0.072,     0.211,     3.000,    10.263,     0.002,
  6,  6, 10,     9.833,     9.829,   677.612,   677.525,   406.416,   406.629,     0.989,     0.990,    22.169,    21.898,     0.277,     0.281,     0.032,     0.066,     0.000,     0.000,     0.000,    28.955, 47042.723,     0.281,    -0.609,    -0.609,     0.000,     0.188,     0.101,     0.289,     3.000,    10.263,     0.002,
  7,  1,  1,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.621,     0.066,     0.000,     0.000,     0.000,   248.177,  5051.385,  2531.237,     0.000,    -7.198,     7.198,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  2,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.719,     0.066,     0.000,     0.000,     0.000,   248.177,  5664.022,  2493.773,     0.000,    -7.272,     7.272,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  3,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.812,     0.066,     0.000,     0.000,     0.000,   248.177,  6282.481,  2455.955,     0.000,    -7.338,     7.338,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  4,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.900,     0.066,     0.000,     0.000,     0.000,   248.177,  6906.223,  2417.812,     0.000,    -7.397,     7.397,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  5,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.984,     0.066,     0.000,     0.000,     0.000,   248.177,  7534.809,  2379.371,     0.000,    -7.453,     7.453,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  6,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.065,     0.066,     0.000,     0.000,     0.000,   248.177,  8167.894,  2340.658,     0.000,    -7.504,     7.504,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  7,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.142,     0.066,     0.000,     0.000,     0.000,   248.177,  8805.196,  2301.684,     0.000,    -7.553,     7.553,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  8,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.215,     0.066,     0.000,     0.000,     0.000,   248.177,  9446.504,  2262.465,     0.000,    -7.599,     7.599,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1,  9,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.286,     0.066,     0.000,     0.000,     0.000,   248.177, 10091.667,  2223.014,     0.000,    -7.644,     7.644,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  7,  1, 10,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.354,     0.066,     0.000,     0.000,     0.000,   248.177, 10740.792,  2183.303,     0.000,    -7.688,     7.688,     2.179,     0.057,     2.235,     3.000,    10.263,     0.002,
  7,  2,  1,    10.033,    10.031,   681.632,   681.603,   257.797,   260.692,     0.233,     0.248,    20.516,    16.840,     0.303,     0.381,     2.422,     0.066,     0.000,     0.000,     0.000,   111.774, 11415.633,  2142.023,    -8.254,    -8.254,     0.000,     1.021,     0.052,     1.073,     3.000,    10.263,     0.002,
  7,  2,  2,    10.031,    10.030,   681.603,   681.572,   260.692,   263.550,     0.248,     0.263,    20.326,    16.698,     0.306,     0.384,     2.488,     0.066,     0.000,     0.000,     0.000,   105.897, 12109.920,  2099.568,    -8.148,    -8.148,     0.000,     0.988,     0.053,     1.041,     3.000,    10.263,     0.002,
  7,  2,  3,    10.030,    10.028,   681.572,   681.538,   263.550,   266.392,     0.263,     0.277,    20.218,    16.610,     0.308,     0.386,     2.551,     0.066,     0.000,     0.000,     0.000,   100.655, 12797.744,  2057.510,    -8.101,    -8.101,     0.000,     0.957,     0.053,     1.010,     3.000,    10.263,     0.002,
  7,  2,  4,    10.028,    10.026,   681.538,   681.503,   266.392,   269.228,     0.277,     0.291,    20.151,    16.551,     0.310,     0.387,     2.611,     0.066,     0.000,     0.000,     0.000,    95.925, 13482.887,  2015.616,    -8.084,    -8.084,     0.000,     0.928,     0.054,     0.982,     3.000,    10.263,     0.002,
  7,  2,  5,    10.026,    10.025,   681.503,   681.466,   269.228,   272.064,     0.291,     0.306,    20.113,    16.512,     0.310,     0.388,     2.668,     0.066,     0.000,     0.000,     0.000,    91.623, 14167.420,  1973.760,    -8.086,    -8.086,     0.000,     0.901,     0.055,     0.955,     3.000,    10.263,     0.002,
  7,  2,  6,    10.025,    10.023,   681.466,   681.427,   272.064,   274.906,     0.306,     0.320,    20.093,    16.485,     0.311,     0.389,     2.722,     0.066,     0.000,     0.000,     0.000,    87.686, 14852.702,  1931.858,    -8.101,    -8.101,     0.000,     0.875,     0.055,     0.930,     3.000,    10.263,     0.002,
  7,  2,  7,    10.023,    10.021,   681.427,   681.385,   274.906,   277.756,     0.320,     0.335,    20.088,    16.469,     0.311,     0.389,     2.774,     0.066,     0.000,     0.000,     0.000,    84.065, 15539.655,  1889.857,    -8.126,    -8.126,     0.000,     0.850,     0.056,     0.906,     3.000,    10.263,     0.002,
  7,  2,  8,    10.021,    10.019,   681.385,   681.342,   277.756,   280.618,     0.335,     0.349,    20.095,    16.462,     0.311,     0.390,     2.824,     0.066,     0.000,     0.000,     0.000,    80.719, 16229.059,  1847.705,    -8.159,    -8.159,     0.000,     0.826,     0.056,     0.883,     3.000,    10.263,     0.002,
  7,  2,  9,    10.019,    10.017,   681.342,   681.296,   280.618,   283.494,     0.349,     0.364,    20.116,    16.464,     0.310,     0.390,     2.872,     0.066,     0.000,     0.000,     0.000,    77.615, 16921.662,  1805.361,    -8.201,    -8.201,     0.000,     0.804,     0.057,     0.861,     3.000,    10.263,     0.002,
  7,  2, 10,    10.017,    10.012,   681.296,   681.203,   283.494,   286.389,     0.364,     0.379,    20.150,    16.475,     0.310,     0.389,     2.917,     0.066,     0.000,     0.000,     0.000,    74.722, 17618.533,  1762.743,    -8.252,    -8.252,     0.000,     1.100,     0.081,     1.180,     3.000,    10.263,     0.002,
  7,  3,  1,    10.012,    10.010,   681.203,   681.151,   286.389,   289.852,     0.379,     0.396,    22.099,    17.703,     0.278,     0.365,     2.965,     0.066,     0.000,     0.000,     0.000,    71.784, 18386.047,  1715.806,    -9.874,    -9.874,     0.000,     0.759,     0.058,     0.817,     3.000,    10.263,     0.002,
  7,  3,  2,    10.010,    10.007,   681.151,   681.096,   289.852,   293.339,     0.396,     0.414,    22.146,    17.719,     0.277,     0.364,     3.014,     0.066,     0.000,     0.000,     0.000,    68.818, 19224.916,  1664.535,    -9.941,    -9.941,     0.000,     0.735,     0.058,     0.794,     3.000,    10.263,     0.002,
  7,  3,  3,    10.007,    10.004,   681.096,   681.039,   293.339,   296.848,     0.414,     0.432,    22.189,    17.735,     0.277,     0.364,     3.061,     0.066,     0.000,     0.000,     0.000,    66.070, 20069.271,  1612.932,   -10.003,   -10.003,     0.000,     0.713,     0.059,     0.772,     3.000,    10.263,     0.002,
  7,  3,  4,    10.004,    10.001,   681.039,   680.979,   296.848,   300.377,     0.432,     0.450,    22.229,    17.749,     0.276,     0.364,     3.104,     0.066,     0.000,     0.000,     0.000,    63.518, 20918.738,  1561.019,   -10.061,   -10.061,     0.000,     0.691,     0.059,     0.750,     3.000,    10.263,     0.002,
  7,  3,  5,    10.001,     9.998,   680.979,   680.915,   300.377,   303.925,     0.450,     0.468,    22.266,    17.762,     0.276,     0.364,     3.145,     0.066,     0.000,     0.000,     0.000,    61.142, 21772.982,  1508.817,   -10.115,   -10.115,     0.000,     0.670,     0.060,     0.730,     3.000,    10.263,     0.002,
  7,  3,  6,     9.998,     9.995,   680.915,   680.849,   303.925,   307.486,     0.468,     0.486,    22.302,    17.780,     0.275,     0.363,     3.158,     0.066,     0.000,     0.000,     0.000,    58.927, 22631.482,  1456.362,   -10.153,   -10.153,     0.000,     0.649,     0.060,     0.710,     3.000,    10.263,     0.002,
  7,  3,  7,     9.995,     9.992,   680.849,   680.779,   307.486,   311.059,     0.486,     0.504,    22.335,    17.799,     0.275,     0.363,     3.164,     0.066,     0.000,     0.000,     0.000,    56.859, 23492.820,  1403.736,   -10.187,   -10.187,     0.000,     0.630,     0.061,     0.691,     3.000,    10.263,     0.002,
  7,  3,  8,     9.992,     9.988,   680.779,   680.707,   311.059,   314.643,     0.504,     0.523,    22.368,    17.818,     0.274,     0.363,     3.166,     0.066,     0.000,     0.000,     0.000,    54.925, 24356.914,  1350.949,   -10.218,   -10.218,     0.000,     0.611,     0.061,     0.672,     3.000,    10.263,     0.002,
  7,  3,  9,     9.988,     9.984,   680.707,   680.631,   314.643,   318.237,     0.523,     0.541,    22.401,    17.838,     0.274,     0.362,     3.162,     0.066,     0.000,     0.000,     0.000,    53.112, 25223.527,  1298.012,   -10.246,   -10.246,     0.000,     0.592,     0.062,     0.654,     3.000,    10.263,     0.002,
  7,  3, 10,     9.984,     9.977,   680.631,   680.488,   318.237,   321.840,     0.541,     0.559,    22.433,    17.859,     0.273,     0.362,     3.154,     0.066,     0.000,     0.000,     0.000,    51.408, 26092.898,  1244.905,   -10.272,   -10.272,     0.000,     0.808,     0.087,     0.895,     3.000,    10.263,     0.002,
  7,  4,  1,     9.977,     9.973,   680.488,   680.406,   321.840,   325.540,     0.559,     0.578,    22.771,    18.073,     0.265,     0.354,     3.141,     0.066,     0.000,     0.000,     0.000,    49.786, 26975.188,  1191.018,   -10.550,   -10.550,     0.000,     0.557,     0.062,     0.620,     3.000,    10.263,     0.002,
  7,  4,  2,     9.973,     9.969,   680.406,   680.322,   325.540,   329.163,     0.578,     0.596,    22.508,    17.910,     0.270,     0.358,     3.123,     0.066,     0.000,     0.000,     0.000,    48.260, 27859.367,  1137.039,   -10.326,   -10.326,     0.000,     0.540,     0.063,     0.603,     3.000,    10.263,     0.002,
  7,  4,  3,     9.969,     9.964,   680.322,   680.234,   329.163,   332.727,     0.596,     0.615,    22.318,    17.793,     0.273,     0.361,     3.100,     0.066,     0.000,     0.000,     0.000,    46.851, 28727.166,  1084.069,   -10.161,   -10.161,     0.000,     0.524,     0.063,     0.587,     3.000,    10.263,     0.002,
  7,  4,  4,     9.964,     9.960,   680.234,   680.143,   332.727,   336.242,     0.615,     0.632,    22.162,    17.699,     0.276,     0.363,     3.072,     0.066,     0.000,     0.000,     0.000,    45.541, 29582.094,  1031.893,   -10.021,   -10.021,     0.000,     0.508,     0.064,     0.572,     3.000,    10.263,     0.002,
  7,  4,  5,     9.960,     9.955,   680.143,   680.050,   336.242,   339.712,     0.632,     0.650,    22.022,    17.617,     0.278,     0.365,     3.040,     0.066,     0.000,     0.000,     0.000,    44.317, 30425.719,   980.418,    -9.893,    -9.893,     0.000,     0.493,     0.064,     0.557,     3.000,    10.263,     0.002,
  7,  4,  6,     9.955,     9.950,   680.050,   679.955,   339.712,   343.061,     0.650,     0.667,    21.621,    17.369,     0.284,     0.370,     3.003,     0.066,     0.000,     0.000,     0.000,    43.183, 31249.340,   930.177,    -9.548,    -9.548,     0.000,     0.479,     0.064,     0.543,     3.000,    10.263,     0.002,
  7,  4,  7,     9.950,     9.946,   679.955,   679.857,   343.061,   346.381,     0.667,     0.684,    21.537,    17.324,     0.286,     0.371,     2.963,     0.066,     0.000,     0.000,     0.000,    42.129, 32054.801,   881.054,    -9.463,    -9.463,     0.000,     0.465,     0.065,     0.530,     3.000,    10.263,     0.002,
  7,  4,  8,     9.946,     9.940,   679.857,   679.755,   346.381,   349.955,     0.684,     0.702,    22.454,    17.917,     0.272,     0.360,     2.915,     0.066,     0.000,     0.000,     0.000,    41.092, 32887.535,   830.273,   -10.190,   -10.190,     0.000,     0.451,     0.065,     0.516,     3.000,    10.263,     0.002,
  7,  4,  9,     9.940,     9.935,   679.755,   679.652,   349.955,   353.336,     0.702,     0.719,    21.813,    17.520,     0.282,     0.367,     2.861,     0.066,     0.000,     0.000,     0.000,    40.095, 33727.648,   779.071,    -9.640,    -9.640,     0.000,     0.437,     0.065,     0.502,     3.000,    10.263,     0.002,
  7,  4, 10,     9.935,     9.926,   679.652,   679.468,   353.336,   356.449,     0.719,     0.735,    20.903,    16.952,     0.296,     0.379,     2.806,     0.066,     0.000,     0.000,     0.000,    39.204, 34512.605,   731.250,    -8.874,    -8.874,     0.000,     0.596,     0.092,     0.688,     3.000,    10.263,     0.002,
  7,  5,  1,     9.926,     9.921,   679.468,   679.361,   356.449,   359.633,     0.735,     0.751,    21.190,    17.147,     0.291,     0.374,     2.746,     0.066,     0.000,     0.000,     0.000,    38.376, 35274.031,   684.872,    -9.079,    -9.079,     0.000,     0.411,     0.066,     0.477,     3.000,    10.263,     0.002,
  7,  5,  2,     9.921,     9.915,   679.361,   679.251,   359.633,   363.041,     0.751,     0.769,    22.025,    17.699,     0.278,     0.363,     2.677,     0.066,     0.000,     0.000,     0.000,    37.549, 36070.625,   636.364,    -9.715,    -9.715,     0.000,     0.398,     0.066,     0.464,     3.000,    10.263,     0.002,
  7,  5,  3,     9.915,     9.910,   679.251,   679.138,   363.041,   366.592,     0.769,     0.787,    22.598,    18.090,     0.270,     0.356,     2.597,     0.066,     0.000,     0.000,     0.000,    36.714, 36911.441,   585.188,   -10.123,   -10.123,     0.000,     0.384,     0.066,     0.451,     3.000,    10.263,     0.002,
  7,  5,  4,     9.910,     9.904,   679.138,   679.024,   366.592,   369.847,     0.787,     0.803,    21.613,    17.480,     0.284,     0.367,     2.511,     0.066,     0.000,     0.000,     0.000,    35.931, 37733.645,   535.198,    -9.281,    -9.281,     0.000,     0.371,     0.067,     0.437,     3.000,    10.263,     0.002,
  7,  5,  5,     9.904,     9.898,   679.024,   678.909,   369.847,   373.085,     0.803,     0.820,    21.626,    17.516,     0.284,     0.366,     2.421,     0.066,     0.000,     0.000,     0.000,    35.214, 38518.312,   487.508,    -9.230,    -9.230,     0.000,     0.357,     0.067,     0.424,     3.000,    10.263,     0.002,
  7,  5,  6,     9.898,     9.892,   678.909,   678.792,   373.085,   376.386,     0.820,     0.837,    21.952,    17.761,     0.279,     0.362,     2.320,     0.066,     0.000,     0.000,     0.000,    34.521, 39308.691,   439.501,    -9.412,    -9.412,     0.000,     0.344,     0.067,     0.411,     3.000,    10.263,     0.002,
  7,  5,  7,     9.892,     9.887,   678.792,   678.675,   376.386,   379.670,     0.837,     0.853,    22.004,    17.836,     0.279,     0.360,     2.208,     0.066,     0.000,     0.000,     0.000,    33.849, 40104.648,   391.208,    -9.362,    -9.362,     0.000,     0.330,     0.068,     0.397,     3.000,    10.263,     0.002,
  7,  5,  8,     9.887,     9.881,   678.675,   678.556,   379.670,   382.927,     0.853,     0.870,    22.052,    17.916,     0.278,     0.359,     2.086,     0.066,     0.000,     0.000,     0.000,    33.207, 40895.438,   343.288,    -9.287,    -9.287,     0.000,     0.316,     0.068,     0.384,     3.000,    10.263,     0.002,
  7,  5,  9,     9.881,     9.875,   678.556,   678.437,   382.927,   386.149,     0.870,     0.886,    22.095,    18.005,     0.278,     0.357,     1.950,     0.066,     0.000,     0.000,     0.000,    32.594, 41678.863,   295.890,    -9.184,    -9.184,     0.000,     0.301,     0.068,     0.369,     3.000,    10.263,     0.002,
  7,  5, 10,     9.875,     9.864,   678.437,   678.233,   386.149,   389.320,     0.886,     0.902,    22.134,    18.108,     0.277,     0.355,     1.800,     0.066,     0.000,     0.000,     0.000,    32.009, 42452.691,   249.193,    -9.042,    -9.042,     0.000,     0.402,     0.096,     0.498,     3.000,    10.263,     0.002,
  7,  6,  1,     9.864,     9.859,   678.233,   678.114,   389.320,   392.496,     0.902,     0.919,    22.457,    18.425,     0.273,     0.349,     1.630,     0.066,     0.000,     0.000,     0.000,    31.448, 43221.668,   202.917,    -9.055,    -9.055,     0.000,     0.270,     0.069,     0.338,     3.000,    10.263,     0.002,
  7,  6,  2,     9.859,     9.853,   678.114,   677.997,   392.496,   395.564,     0.919,     0.934,    22.455,    18.561,     0.273,     0.346,     1.437,     0.066,     0.000,     0.000,     0.000,    30.916, 43977.969,   157.632,    -8.745,    -8.745,     0.000,     0.252,     0.069,     0.321,     3.000,    10.263,     0.002,
  7,  6,  3,     9.853,     9.847,   677.997,   677.883,   395.564,   398.479,     0.934,     0.949,    22.453,    18.752,     0.273,     0.342,     1.219,     0.066,     0.000,     0.000,     0.000,    30.423, 44704.105,   114.507,    -8.312,    -8.312,     0.000,     0.233,     0.070,     0.303,     3.000,    10.263,     0.002,
  7,  6,  4,     9.847,     9.841,   677.883,   677.772,   398.479,   401.168,     0.949,     0.963,    22.451,    19.038,     0.272,     0.336,     0.968,     0.066,     0.000,     0.000,     0.000,    29.975, 45387.273,    74.538,    -7.664,    -7.664,     0.000,     0.213,     0.070,     0.283,     3.000,    10.263,     0.002,
  7,  6,  5,     9.841,     9.836,   677.772,   677.667,   401.168,   403.481,     0.963,     0.974,    22.449,    19.512,     0.272,     0.326,     0.679,     0.066,     0.000,     0.000,     0.000,    29.586, 46004.676,    39.579,    -6.595,    -6.595,     0.000,     0.191,     0.071,     0.262,     3.000,    10.263,     0.002,
  7,  6,  6,     9.836,     9.831,   677.667,   677.569,   403.481,   405.113,     0.974,     0.983,    22.448,    20.377,     0.272,     0.309,     0.359,     0.066,     0.000,     0.000,     0.000,    29.285, 46512.789,    13.506,    -4.652,    -4.652,     0.000,     0.170,     0.071,     0.241,     3.000,    10.263,     0.002,
  7,  6,  7,     9.831,     9.827,   677.569,   677.477,   405.113,   405.827,     0.983,     0.986,    22.448,    21.541,     0.272,     0.287,     0.118,     0.066,     0.000,     0.000,     0.000,    29.107, 46836.977,     2.273,    -2.037,    -2.037,     0.000,     0.153,     0.071,     0.224,     3.000,    10.263,     0.002,
  7,  6,  8,     9.827,     9.822,   677.477,   677.389,   405.827,   406.182,     0.986,     0.988,    22.449,    21.999,     0.272,     0.279,     0.053,     0.066,     0.000,     0.000,     0.000,    29.024, 46959.598,     0.649,    -1.010,    -1.010,     0.000,     0.144,     0.072,     0.216,     3.000,    10.263,     0.002,
  7,  6,  9,     9.822,     9.818,   677.389,   677.301,   406.182,   406.431,     0.988,     0.990,    22.454,    22.137,     0.272,     0.277,     0.037,     0.066,     0.000,     0.000,     0.000,    28.976, 47014.191,     0.356,    -0.711,    -0.711,     0.000,     0.138,     0.072,     0.210,     3.000,    10.263,     0.002,
  7,  6, 10,     9.818,     9.810,   677.301,   677.148,   406.431,   406.632,     0.990,     0.991,    22.463,    22.208,     0.271,     0.275,     0.029,     0.066,     0.000,     0.000,     0.000,    28.938, 47050.809,     0.245,    -0.572,    -0.572,     0.000,     0.188,     0.101,     0.289,     3.000,    10.263,     0.002,
  8,  1,  1,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.621,     0.066,     0.000,     0.000,     0.000,   248.177,  5051.385,  2531.237,     0.000,    -7.198,     7.198,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  2,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.719,     0.066,     0.000,     0.000,     0.000,   248.177,  5664.022,  2493.773,     0.000,    -7.272,     7.272,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  3,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.812,     0.066,     0.000,     0.000,     0.000,   248.177,  6282.481,  2455.955,     0.000,    -7.338,     7.338,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  4,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.900,     0.066,     0.000,     0.000,     0.000,   248.177,  6906.223,  2417.812,     0.000,    -7.397,     7.397,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  5,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     1.984,     0.066,     0.000,     0.000,     0.000,   248.177,  7534.809,  2379.371,     0.000,    -7.453,     7.453,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  6,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.065,     0.066,     0.000,     0.000,     0.000,   248.177,  8167.894,  2340.658,     0.000,    -7.504,     7.504,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  7,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.142,     0.066,     0.000,     0.000,     0.000,   248.177,  8805.196,  2301.684,     0.000,    -7.553,     7.553,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  8,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.215,     0.066,     0.000,     0.000,     0.000,   248.177,  9446.504,  2262.465,     0.000,    -7.599,     7.599,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1,  9,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.286,     0.066,     0.000,     0.000,     0.000,   248.177, 10091.667,  2223.014,     0.000,    -7.644,     7.644,     1.550,     0.040,     1.590,     3.000,    10.263,     0.002,
  8,  1, 10,    10.611,    10.611,   693.756,   693.756,   231.614,   231.614,     0.097,     0.097,    25.443,    25.443,     0.226,     0.226,     2.354,     0.066,     0.000,     0.000,     0.000,   248.177, 10740.792,  2183.303,     0.000,    -7.688,     7.688,     2.179,     0.057,     2.235,     3.000,    10.263,     0.002,
  8,  2,  1,    10.033,    10.031,   681.632,   681.603,   257.797,   260.669,     0.233,     0.248,    20.431,    16.786,     0.305,     0.382,     2.422,     0.066,     0.000,     0.000,     0.000,   111.797, 11412.816,  2142.196,    -8.187,    -8.187,     0.000,     1.021,     0.052,     1.073,     3.000,    10.263,     0.002,
  8,  2,  2,    10.031,    10.030,   681.603,   681.572,   260.669,   263.499,     0.248,     0.262,    20.225,    16.633,     0.308,     0.386,     2.487,     0.066,     0.000,     0.000,     0.000,   105.968, 12100.867,  2100.121,    -8.067,    -8.067,     0.000,     0.988,     0.053,     1.041,     3.000,    10.263,     0.002,
